Group - Thermal Zone Description/Geometry
Without spaces, thermal zones, and surfaces, the building can't be simulated. This group of objects(Space,Zone,BuildingSurface) describes the thermal zone characteristics as well as the details of each surface to be modeled. Included here are shading surfaces.
Space
This object defines a space (or room) in the building. All Spaces are part of aZone.EveryZonecontains one or more spaces.
Spaceis an optional input. If aZonehas no Space(s) specified in the input then a defaultSpacenamed<ZoneName> will be created. If some surfaces in aZoneare assigned to aSpaceand some are not, then a defaultSpacenamed<ZoneName>-Remainder will be created. Input references toSpaceNames must have a matchingSpaceobject. Default space names may not be referenced in the input except forOutput:Variablekeys).
Spacegeometry is specified by attaching surfaces to a space using the“SpaceName" field. If aSpacehas only floor surface(s) and internal mass assigned to it, theSpaceis assumed to share the same enclosure with other such Spaces in the sameZone(and with any surfaces that are not explicitly assinged to a space). If aSpacealso has other types of surfaces (e.g. wall, ceiling, or roof) then theSpaceforms its own enclosure unless it is connected to other spaces with air boundaries (seeConstruction:AirBoundary).
Inputs
Field: Name
The name of theSpaceobject. This name must be unique acrossZone,Space,ZoneList,andSpaceListnames.
Field: Zone Name
The name of theZonethisSpaceis a part of. This field is required.
Field: Ceiling Height
Spaceceiling height is used in several areas within EnergyPlus (such as various room models, some convection coefficient calculations and, primarily, in calculating the space volume in the absence of other parameters). Energyplus automatically calculates the space ceiling height (m) from the average height of the space. If this field is 0.0, negative orautocalculate, then the calculated space ceiling height will be used in subsequent calculations. If this field is positive, then the calculated space ceiling height will not be used - the number entered here will be used as the space ceiling height. If this number differs significantly from the calculated ceiling height, then a warning message will be issued. If a space ceiling height and floor area are entered, but no volume is entered, then the volume will be the ceiling height times floor area.
Note that the Ceiling Height is the distance from the Floor to the Ceiling in theSpace,not an absolute height from the ground.
NOTE: At the moment, the autocalcutedSpaceceiling height is set to theZoneceiling height.
Field: Volume
Spacevolume is used in several areas within EnergyPlus (such as calculating air change rates for reporting or flow when air change rates are chosen as input, daylighting calculations, some convection coefficient calculations). EnergyPlus automatically calculates the space volume () from the space geometry given by the surfaces that belong to the space. If this field is 0.0, negative orautocalculate, then the calculated space volume will be used in subsequent calculations. If this field is positive, then it will be used as the space volume. If this number differs significantly from the calculated space volume a warning message will be issued. For autocalculate to work properly, the space must be enclosed by the entered walls. Note that indicating the volume to be calculated but entering a positive ceiling height in the previous field will cause the volume to be calculated as the floor area (if > 0) times the entered ceiling height; else the volume will be calculated from the described surfaces. If this field is positive, any ceiling height positive value will not be used in volume calculations.
NOTE: At the moment, the autocalculatedSpacevolume is theZonevolume apportioned by floor area.
Field: Floor Area
Spacefloor area is used in many places within EnergyPlus. EnergyPlus automatically calculates the space floor area () as the total area of surfaces with Surface Type = Floor. If this field is 0.0, negative orautocalculate(the default), then the calculated space floor area will be used in subsequent calculations. If this field is positive, then it will be used as the space floor area. If the calculated floor area differs from the user input floor area by more than 5%, a warning message will be issued.
For eachZone,the calculated floor area is the sum of the space floor areas belonging to the zone. If the input forZoneFloor Area does not equal the calculated floor area, the input zone floor area will take precedence, and the space floor areas will be adjusted proportionately. If the calculated floor area differs from the user input floor area by more than 5%, a warning message will be issued.
Field: Space Type
Spacetype is used to categorize spaces by activity type, such as office, classroom, storage, etc. There is no predefined list of space types; any valid input string may be used. Several table outputs include a subtable bySpaceType. There are also SpaceType Output:Meters. See the meter details (mtd) output file for a list of all available meters for a given simulation. If left blank, this field defaults to “General”'.
Field: Tag <#>
Tags are used to group spaces by additional characteristics that may be more or less detailed thanSpaceType. For example, codes and standards designations for ventilation or occupancy may use specific terms that are different from one standard to the next. There is no predefined list of tags; any valid input string may be used. Several table outputs include a subtable bySpaceTag.
SpaceList
TheSpaceListobject defines a list ofSpaceobjects. It is primarily used with Internal Gains objects(People,Lights,etc.) to apply the same gain across a group of Spaces.
Spacelists are not exclusive. ASpacecan be referenced by more than oneSpaceListobject.
Inputs
Field: Name
The name of theSpaceListobject. This name must be unique acrossZone,Space,ZoneList,andSpaceListnames.
Field: Space <#> Name
Reference to aSpaceobject.
SpaceList,
  Mid Floor List,   !- Name
  Mid West Space,   !- Space 1 Name
  Mid Center Space, !- Space 2 Name
  Mid East Space;   !- Space 3 Name
Zone
This element sets up the parameters to simulate each thermal zone of the building. This object defines a thermal zone of the building. EveryZonecontains one or more Spaces.
Spaceis an optional input. If aZonehas no Space(s) specified in the input then a defaultSpacenamed<ZoneName> will be created. If some surfaces in aZoneare assigned to aSpaceand some are not, then a defaultSpacenamed<ZoneName>-Remainder will be created. Input references toSpaceNames must have a matchingSpaceobject. Default space names may not be referenced in the input except forOutput:Variablekeys).
Inputs
Field: Name
The name of theZoneobject. This name must be unique acrossZone,Space,ZoneList,andSpaceListnames.
Field: Direction of Relative North
TheZoneNorth Axis is specifiedrelative to theBuildingNorth Axis. This value is specified in degrees (clockwise is positive). For more information, see the figure below as well as the description under“GlobalGeometryRules”.
Field(s): (X,Y,Z) Origin
The X,Y,Z coordinates of a zone origin can be specified, for convenience in vertice entry. Depending on the values in“GlobalGeometryRules”(see description later in this section), these will be used to completely specify the building coordinates in “world coordinate” or not.ZoneOrigin coordinates are specifiedrelative to theBuildingOrigin (which always 0,0,0). The following figure illustrates the use ofZoneNorth Axis as well asZoneOrigin values.
Illustration of Zone North Axis and Origins[fig:illustration-of-zone-north-axis-and-origins]
Field: Type
Zonetype is currently unused.
Field: Multiplier
ZoneMultiplier is designed as a “multiplier” for floor area, zone loads, and energy consumed by internal gains. It takes the calculated load for the zone and multiplies it, sending the multiplied load to the attached HVAC system. The HVAC system size is specified to meet the entire multiplied zone load and will report the amount of the load met in theZoneAir System Sensible Heating or Cooling Energy/Rate output variable. Autosizing automatically accounts for multipliers. Metered energy consumption by internal gains objects such asLightsor Electric Equipment will be multiplied. The default is 1.
Field: Ceiling Height
Zoneceiling height is used in several areas within EnergyPlus (such as various room models, some convection coefficient calculations and, primarily, in calculating zone volume in the absence of other parameters). Energyplus automatically calculates the zone ceiling height (m) from the average height of the zone. If this field is 0.0, negative orautocalculate, then the calculated zone ceiling height will be used in subsequent calculations. If this field is positive, then the calculated zone ceiling height will not be used - the number entered here will be used as the zone ceiling height. If this number differs significantly from the calculated ceiling height, then a warning message will be issued. If a zone ceiling height is entered, but no Volume is entered, then the floor area (if there is one) times the zone ceiling height will be used as the volume.
Note that theZoneCeiling Height is the distance from the Floor to the Ceiling in theZone,not an absolute height from the ground.
Field: Volume
Zonevolume is used in several areas within EnergyPlus (such as calculating air change rates for reporting or flow when air change rates are chosen as input, daylighting calculations, some convection coefficient calculations). EnergyPlus automatically calculates the zone volume () from the zone geometry given by the surfaces that belong to the zone. If this field is 0.0, negative orautocalculate, then the calculated zone volume will be used in subsequent calculations. If this field is positive, then it will be used as the zone volume. If this number differs significantly from the calculated zone volume a warning message will be issued. For autocalculate to work properly, the zone must be enclosed by the entered walls. Note that indicating the volume to be calculated but entering a positive ceiling height in the previous field will cause the volume to be calculated as the floor area (if > 0) times the entered ceiling height; else the volume will be calculated from the described surfaces. If this field is positive, any ceiling height positive value will not be used in volume calculations.
Field: Floor Area
Zonefloor area is used in many places within EnergyPlus. EnergyPlus automatically calculates the zone floor area () as the sum of the floor areas for the Spaces attached to thisZone.If this field is 0.0, negative orautocalculate, then the calculated zone floor area will be used in subsequent calculations. If this field is positive, then it will be used as the zone floor area. If the input zone floor area does not equal the calculated floor area, the input zone floor area will take precedence, and the space floor areas will be adjusted proportionately. If the calculated floor area differs from the user input floor area by more than 5%, a warning message will be issued.
Field: Zone Inside Convection Algorithm
TheZoneInside Convection Algorithm field is optional. This field specifies the convection model to be used for the inside face of heat transfer surfaces associated with this zone. The choices are:Simple(constant natural convection - ASHRAE),TARP(combines natural and wind-driven convection correlations from laboratory measurements on flat plates),CeilingDiffuser(ACH based forced and mixed convection correlations for ceiling diffuser configuration with simple natural convection limit),AdaptiveConvectionAlgorithm(complex arrangement of various models that adapt to various zone conditions and can be customized),TrombeWall(variable natural convection in an enclosed rectangular cavity), andASTMC1340(mixed convection coefficients specified for attic zone). See the Inside Convection Algorithm object for further descriptions of the available models.
If omitted or blank, the algorithm specified in theSurfaceConvectionAlgorithm:Insideobject is the default.
Field: Zone Outside Convection Algorithm
TheZoneOutside Convection Algorithm field is optional. This field specifies the convection model to be used for the outside face of heat transfer surfaces associated with this zone. The choices are:SimpleCombined,TARP,DOE-2,MoWiTT, and AdaptiveConvectionAlgorithm. The simple convection model applies heat transfer coefficients depending on the roughness and windspeed. This is a combined heat transfer coefficient that includes radiation to sky, ground, and air. The correlation is based on Figure[fig:schematic-of-the-energyplus-unitary-system], Page 25.1 (Thermal and Water Vapor Transmission Data), 2001 ASHRAE Handbook of Fundamentals.
The other convection models apply heat transfer coefficients depending on the roughness, windspeed, and terrain of the building's location. These areconvection onlyheat transfer coefficients; radiation heat transfer coefficients are calculated automatically by the program. The TARP algorithm was developed for the TARP software and combines natural and wind-driven convection correlations from laboratory measurements on flat plates. The DOE-2 and MoWiTT were derived from field measurements. The AdaptiveConvectionAlgorithm model is an dynamic algorithm that organizes a large number of different convection models and automatically selects the one that best applies. The adaptive convection algorithm can also be customized using theSurfaceConvectionAlgorithm:Outside:AdaptiveModelSelectionsinput object. All algorithms are described more fully in the Engineering Reference.
If omitted or blank, the algorithm specified in theSurfaceConvectionAlgorithm:Outsideobject is the default.
Field: Part of Total Floor Area
This optional field defaults to Yes if not specified. The field is used to show when a zone is not part of the Total Floor Area as shown in the AnnualBuildingUtility Performance Summary tables. Specifically, when No is specified, the area is excluded from both the conditioned floor area and the total floor area in theBuildingArea sub table and the Normalized Metrics sub tables.
And, an IDF example:
Zone,
    DORM ROOMS AND COMMON AREAS,  !- Name
    0.0000000E+00,           !- Direction of Relative North {deg}
    0.0000000E+00,           !- X Origin {m}
    6.096000,                !- Y Origin {m}
    0.0000000E+00,           !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !-Ceiling Height {m}
    autocalculate;           !- Volume {m3}
Zone Outputs
Zone,Average,Zone Outdoor Air Drybulb Temperature [C]Zone,Average,Zone Outdoor Air Wetbulb Temperature [C]Zone,Average,Zone Outdoor Air Wind Speed [m/s]
Zone,Average,Zone Outdoor Air Drybulb Temperature [C]
Zone,Average,Zone Outdoor Air Wetbulb Temperature [C]
Zone,Average,Zone Outdoor Air Wind Speed [m/s]
Zone Outdoor Air Drybulb Temperature [C]
The outdoor air dry-bulb temperature calculated at the height above ground of the zone centroid.
Zone Outdoor Air Wetbulb Temperature [C]
The outdoor air wet-bulb temperature calculated at the height above ground of the zone centroid.
Zone Outdoor Air Wind Speed [m/s]
The outdoor wind speed calculated at the height above ground of the zone centroid.
Space and Zone Thermal Output(s)
Space Thermal Outputs Overview
Zone,Sum,Space Total Internal Radiant Heating Energy [J]Zone,Average,Space Total Internal Radiant Heating Rate [W]Zone,Sum,Space Total Internal Visible Radiation Heating Energy [J]Zone,Average,Space Total Internal Visible Radiation Heating Rate [W]Zone,Sum,Space Total Internal Convective Heating Energy [J]Zone,Average,Space Total Internal Convective Heating Rate [W]Zone,Sum,Space Total Internal Latent Gain Energy [J]Zone,Average,Space Total Internal Latent Gain Rate [W]Zone,Sum,Space Total Internal Total Heating Energy [J]Zone,Average,Space Total Internal Total Heating Rate [W]HVAC,Average,Space Air Temperature [C]Zone,Average,Space Mean Air Dewpoint Temperature [C]Zone,Average,Space Mean Radiant Temperature [C]Zone,Average,Space Operative Temperature [C]HVAC,Average,Space Air Heat Balance Internal Convective Heat Gain Rate [W]HVAC,Average,Space Air Heat Balance Surface Convection Rate [W]HVAC,Average,Space Air Heat Balance InterSpace Air Transfer Rate [W]HVAC,Average,Space Air Heat Balance Outdoor Air Transfer Rate [W]HVAC,Average,Space Air Heat Balance System Air Transfer Rate [W]HVAC,Average,Space Air Heat Balance System Convective Heat Gain Rate [W]HVAC,Average,Space Air Heat Balance Air Energy Storage Rate [W]HVAC,Average,Space Air Heat Balance Deviation Rate [W]HVAC,Sum,Space Air System Sensible Heating Energy [J]HVAC,Sum,Space Air System Sensible Cooling Energy [J]HVAC,Average,Space Air System Sensible Heating Rate [W]HVAC,Average,Space Air System Sensible Cooling Rate [W]HVAC,Average,Space Air Humidity Ratio[kgWater/kgDryAir]HVAC,Average,Space Air Relative Humidity[%]HVAC,Sum,Space Air System Latent Heating Energy [J]HVAC,Sum,Space Air System Latent Cooling Energy [J]HVAC,Average,Space Air System Latent Heating Rate [W]HVAC,Average,Space Air System Latent Cooling Rate [W]HVAC,Average,Space Air System Sensible Heat Ratio []HVAC,Average,Space Air Vapor Pressure Difference [Pa]
Zone,Sum,Space Total Internal Radiant Heating Energy [J]
Zone,Average,Space Total Internal Radiant Heating Rate [W]
Zone,Sum,Space Total Internal Visible Radiation Heating Energy [J]
Zone,Average,Space Total Internal Visible Radiation Heating Rate [W]
Zone,Sum,Space Total Internal Convective Heating Energy [J]
Zone,Average,Space Total Internal Convective Heating Rate [W]
Zone,Sum,Space Total Internal Latent Gain Energy [J]
Zone,Average,Space Total Internal Latent Gain Rate [W]
Zone,Sum,Space Total Internal Total Heating Energy [J]
Zone,Average,Space Total Internal Total Heating Rate [W]
HVAC,Average,Space Air Temperature [C]
Zone,Average,Space Mean Air Dewpoint Temperature [C]
Zone,Average,Space Mean Radiant Temperature [C]
Zone,Average,Space Operative Temperature [C]
HVAC,Average,Space Air Heat Balance Internal Convective Heat Gain Rate [W]
HVAC,Average,Space Air Heat Balance Surface Convection Rate [W]
HVAC,Average,Space Air Heat Balance InterSpace Air Transfer Rate [W]
HVAC,Average,Space Air Heat Balance Outdoor Air Transfer Rate [W]
HVAC,Average,Space Air Heat Balance System Air Transfer Rate [W]
HVAC,Average,Space Air Heat Balance System Convective Heat Gain Rate [W]
HVAC,Average,Space Air Heat Balance Air Energy Storage Rate [W]
HVAC,Average,Space Air Heat Balance Deviation Rate [W]
HVAC,Sum,Space Air System Sensible Heating Energy [J]
HVAC,Sum,Space Air System Sensible Cooling Energy [J]
HVAC,Average,Space Air System Sensible Heating Rate [W]
HVAC,Average,Space Air System Sensible Cooling Rate [W]
HVAC,Average,Space Air Humidity Ratio[kgWater/kgDryAir]
HVAC,Average,Space Air Relative Humidity[%]
HVAC,Sum,Space Air System Latent Heating Energy [J]
HVAC,Sum,Space Air System Latent Cooling Energy [J]
HVAC,Average,Space Air System Latent Heating Rate [W]
HVAC,Average,Space Air System Latent Cooling Rate [W]
HVAC,Average,Space Air System Sensible Heat Ratio []
HVAC,Average,Space Air Vapor Pressure Difference [Pa]
Zone Thermal Outputs Overview
In addition to the canned Surface reports (view the Reports section later in this document) and surface variables (above), the following variables are available for all zones:
Zone,Sum,Zone Total Internal Radiant Heating Energy [J]Zone,Average,Zone Total Internal Radiant Heating Rate [W]Zone,Sum,Zone Total Internal Visible Radiation Heating Energy [J]Zone,Average,Zone Total Internal Visible Radiation Heating Rate [W]Zone,Sum,Zone Total Internal Convective Heating Energy [J]Zone,Average,Zone Total Internal Convective Heating Rate [W]Zone,Sum,Zone Total Internal Latent Gain Energy [J]Zone,Average,Zone Total Internal Latent Gain Rate [W]Zone,Sum,Zone Total Internal Total Heating Energy [J]Zone,Average,Zone Total Internal Total Heating Rate [W]HVAC,Average,Zone Exfiltration Heat Transfer Rate [W]HVAC,Average,Zone Exfiltration Sensible Heat Transfer Rate [W]HVAC,Average,Zone Exfiltration Latent Heat Transfer Rate [W]HVAC,Average,Zone Exhaust Air Heat Transfer Rate [W]HVAC,Average,Zone Exhaust Air Sensible Heat Transfer Rate [W]HVAC,Average,Zone Exhaust Air Latent Heat Transfer Rate [W]HVAC,Average,Zone Air Temperature [C]Zone,Average,Zone Mean Air Dewpoint Temperature [C]Zone,Average,Zone Mean Radiant Temperature [C]Zone,Average,Zone Operative Temperature [C]HVAC,Average,Zone Air Heat Balance Internal Convective Heat Gain Rate [W]HVAC,Average,Zone Air Heat Balance Surface Convection Rate [W]HVAC,Average,Zone Air Heat Balance Interzone Air Transfer Rate [W]HVAC,Average,Zone Air Heat Balance Outdoor Air Transfer Rate [W]HVAC,Average,Zone Air Heat Balance System Air Transfer Rate [W]HVAC,Average,Zone Air Heat Balance System Convective Heat Gain Rate [W]HVAC,Average,Zone Air Heat Balance Air Energy Storage Rate [W]HVAC,Average,Zone Air Heat Balance Deviation Rate [W]HVAC,Sum,Zone Air System Sensible Heating Energy [J]HVAC,Sum,Zone Air System Sensible Cooling Energy [J]HVAC,Average,Zone Air System Sensible Heating Rate [W]HVAC,Average,Zone Air System Sensible Cooling Rate [W]HVAC,Average,Zone Air Humidity Ratio[kgWater/kgDryAir]HVAC,Average,Zone Air Relative Humidity[%]HVAC,Sum,Zone Air System Latent Heating Energy [J]HVAC,Sum,Zone Air System Latent Cooling Energy [J]HVAC,Average,Zone Air System Latent Heating Rate [W]HVAC,Average,Zone Air System Latent Cooling Rate [W]HVAC,Average,Zone Air System Sensible Heat Ratio []HVAC,Average,Zone Air Vapor Pressure Difference [Pa]
Zone,Sum,Zone Total Internal Radiant Heating Energy [J]
Zone,Average,Zone Total Internal Radiant Heating Rate [W]
Zone,Sum,Zone Total Internal Visible Radiation Heating Energy [J]
Zone,Average,Zone Total Internal Visible Radiation Heating Rate [W]
Zone,Sum,Zone Total Internal Convective Heating Energy [J]
Zone,Average,Zone Total Internal Convective Heating Rate [W]
Zone,Sum,Zone Total Internal Latent Gain Energy [J]
Zone,Average,Zone Total Internal Latent Gain Rate [W]
Zone,Sum,Zone Total Internal Total Heating Energy [J]
Zone,Average,Zone Total Internal Total Heating Rate [W]
HVAC,Average,Zone Exfiltration Heat Transfer Rate [W]
HVAC,Average,Zone Exfiltration Sensible Heat Transfer Rate [W]
HVAC,Average,Zone Exfiltration Latent Heat Transfer Rate [W]
HVAC,Average,Zone Exhaust Air Heat Transfer Rate [W]
HVAC,Average,Zone Exhaust Air Sensible Heat Transfer Rate [W]
HVAC,Average,Zone Exhaust Air Latent Heat Transfer Rate [W]
HVAC,Average,Zone Air Temperature [C]
Zone,Average,Zone Mean Air Dewpoint Temperature [C]
Zone,Average,Zone Mean Radiant Temperature [C]
Zone,Average,Zone Operative Temperature [C]
HVAC,Average,Zone Air Heat Balance Internal Convective Heat Gain Rate [W]
HVAC,Average,Zone Air Heat Balance Surface Convection Rate [W]
HVAC,Average,Zone Air Heat Balance Interzone Air Transfer Rate [W]
HVAC,Average,Zone Air Heat Balance Outdoor Air Transfer Rate [W]
HVAC,Average,Zone Air Heat Balance System Air Transfer Rate [W]
HVAC,Average,Zone Air Heat Balance System Convective Heat Gain Rate [W]
HVAC,Average,Zone Air Heat Balance Air Energy Storage Rate [W]
HVAC,Average,Zone Air Heat Balance Deviation Rate [W]
HVAC,Sum,Zone Air System Sensible Heating Energy [J]
HVAC,Sum,Zone Air System Sensible Cooling Energy [J]
HVAC,Average,Zone Air System Sensible Heating Rate [W]
HVAC,Average,Zone Air System Sensible Cooling Rate [W]
HVAC,Average,Zone Air Humidity Ratio[kgWater/kgDryAir]
HVAC,Average,Zone Air Relative Humidity[%]
HVAC,Sum,Zone Air System Latent Heating Energy [J]
HVAC,Sum,Zone Air System Latent Cooling Energy [J]
HVAC,Average,Zone Air System Latent Heating Rate [W]
HVAC,Average,Zone Air System Latent Cooling Rate [W]
HVAC,Average,Zone Air System Sensible Heat Ratio []
HVAC,Average,Zone Air Vapor Pressure Difference [Pa]
Two of these are of particular interest:
Zone,Average,Zone Mean Air Temperature [C]
HVAC,Average,Zone Air Temperature [C]
These two variable outputs are/should be identical. However, note that they can be reported at different time intervals.“ZoneMean Air Temperature" is only available on the Zone/HB timestep (Number of Timesteps per Hour) whereas“ZoneAir Temperature" can be reported at the HVAC timestep (which can vary).
Space and Zone Thermal Outputs Details
Zone Mean Air Temperature [C]
From the code definition, the zone mean air temperature is the average temperature of the air temperatures at the system timestep. Remember that the zone heat balance represents a “well stirred” model for a zone, therefore there is only one mean air temperature to represent the air temperature for the zone unless a non-mixing RoomAirModel is specified.
Zone Air Temperature [C]
This is very similar to the mean air temperature in the last field. The “well stirred” model for the zone is the basis, but this temperature is also available at the “detailed” system timestep.
Zone Mean Air Dewpoint Temperature [C]
This is the dewpoint temperature of the zone calculated from theZoneMean Air Temperature (above), theZoneAir Humidity Ratio (below) and the outdoor barometric pressure.
Zone Thermostat Air Temperature [C]
This is the zone air node temperature for the well-mixed room air model, which is the default room air model type(RoomAirModelType= Mixing). But for other types of Room Air Model (the RoomAir:TemperaturePattern:* and RoomAirSettings:* objects) the zone thermostat air temperature may depend on the Thermostat Height and Thermostat Offset.
Zone Mean Radiant Temperature [C]
The Mean Radiant Temperature (MRT) in degrees Celsius of a space is a measure of the combined effects of temperatures of surfaces within that space. Specifically it is the surface areaemissivity weighted average of the zone inside surface temperatures (ref. Surface Inside Temperature), where emissivity is the Thermal Absorptance of the inside material layer of each surface.
Zone Operative Temperature [C]
ZoneOperative Temperature (OT) is the average of theZoneMean Air Temperature (MAT) andZoneMean Radiant Temperature (MRT), OT = 0.5MAT + 0.5MRT. This output variable is not affected by the type of thermostat controls in the zone, and does not include the direct effect of high temperature radiant systems. See alsoZoneThermostat Operative Temperature.
Zone Air Heat Balance Internal Convective Heat Gain Rate [W]
TheZoneAir Heat Balance Internal Convective Heat Gain Rate is the sum, in watts, of heat transferred to the zone air from all types of internal gains, including people, lights, equipment etc. This and the following provide results on the load components of the zone air heat balance. This field is not multiplied by zone or group multipliers.
Zone Air Heat Balance Surface Convection Rate [W]
TheZoneAir Heat Balance Surface Convection Rate is the sum, in watts, of heat transferred to the zone air from all the surfaces. This field is not multiplied by zone or group multipliers.
Zone Air Heat Balance Interzone Air Transfer Rate [W]
TheZoneAir Heat Balance Interzone Air Transfer Rate is the sum, in watts, of heat transferred to the zone air from all the transfers of air from other thermal zones. This field is not multiplied by zone or group multipliers.
Zone Air Heat Balance Outdoor Air Transfer Rate [W]
TheZoneAir Heat Balance Outdoor Air Transfer Rate is the sum, in watts, of heat transferred to the zone air from all the transfers of air from the out side, such as infiltration. This field is not multiplied by zone or group multipliers.
Zone Air Heat Balance System Air Transfer Rate [W]
TheZoneAir Heat Balance System Air Transfer Rate is the sum, in watts, of heat transferred to the zone air by HVAC forced-air systems and air terminal units. Such HVAC systems are connected to the zone by an inlet node (seeZoneHVAC:EquipmentConnectionsinput field calledZoneAir Inlet Node or Node List Name) This field is not multiplied by zone or group multipliers. TheZoneAir Heat Balance System Air Transfer Rate may not agree exactly with the equipment-level delivered energy transfer rate when the zone temperature is changing significantly over a timestep (e.g. during thermostat setback and setup), but the energy will balance out over time.
Zone Air Heat Balance System Convective Heat Gain Rate [W]
TheZoneAir Heat Balance System Convective Heat Gain Rate is the sum, in watts, of heat transferred directly to the zone air by “non-air” HVAC systems. Such HVAC systems are not connected to the zone by an inlet node but rather add or subtract heat directly to the zone air in a manner similar to internal gains. These include the convective fraction of zone HVAC baseboards and high temperature radiant systems, zone HVAC refrigeration chiller set, and the extra convective cooling provided by the cooled beam air terminal unit. This field is not multiplied by zone or group multipliers.
Zone Air Heat Balance Air Energy Storage Rate [W]
TheZoneAir Heat Balance Air Energy Storage Rate is the heat stored, in watts, in the zone air as result of zone air temperature changing from one timestep to the next. This field is not multiplied by zone or group multipliers.
Zone Air Heat Balance Deviation Rate [W]
TheZoneAir Heat Balance Deviation Rate is the imbalance, in watts, in the energy balance for zone air. The value should be near zero but will become non-zero if zone conditions are changing rapidly or erratically. This field is not multiplied by zone or group multipliers. (This output variable is only generated if the user has set a computer system environment variable DisplayAdvancedReportVariables equal to “yes”.)
Zone Air System Sensible Heating Energy [J]
This output variable represents the sensible heating energy in Joules that is actually supplied by the system to that zone for the timestep reported. This is the sensible heating rate multiplied by the simulation timestep. This is calculated and reported from the Correct step in theZonePredictor-Corrector module. This field is not multiplied by zone or group multipliers.
ZoneAir System Sensible Heating (and Cooling) Energy (and Rate) all report the heating or cooling delivered by the HVAC system to a zone. These values are calculated by multiplying the supply air mass flow rate by the difference between the supply air temperature and the zone air temperature. This does not always indicate the operation of heating or cooling coils. For example, cooling will be reported if the supply air is cooled due to the introduction of outside air, even if all coils are off.
In addition, certain “non-air” zone-based systems will also add their heating or cooling contribution to this output variable. For example, the following zone equipment will also add their output to the appropriate heating or cooling energy/rate output variable:
ZoneHVAC:Baseboard:RadiantConvective:WaterZoneHVAC:Baseboard:RadiantConvective:SteamZoneHVAC:Baseboard:RadiantConvective:ElectricZoneHVAC:Baseboard:Convective:WaterZoneHVAC:Baseboard:Convective:ElectricZoneHVAC:CoolingPanel:RadiantConvective:WaterZoneHVAC:RefrigerationChillerSet
ZoneHVAC:Baseboard:RadiantConvective:Water
ZoneHVAC:Baseboard:RadiantConvective:Steam
ZoneHVAC:Baseboard:RadiantConvective:Electric
ZoneHVAC:Baseboard:Convective:Water
ZoneHVAC:Baseboard:Convective:Electric
ZoneHVAC:CoolingPanel:RadiantConvective:Water
ZoneHVAC:RefrigerationChillerSet
This means that system output from equipment such as high and low temperature radiant systems are NOT included in this output variable as the control of these radiant systems are handled separately with their own unique controls.
Finally, note that these variables are calculated at the system timestep. When reported at the “detailed” reporting frequency, these variables will never show heating and cooling both in the same system timestep. If reported at a frequency less than “Detailed” (for example, Hourly) values may appear in both the heating and cooling variable for the same hour if the system cooled the zone for part of the reporting period and heated the zone for another part of the reporting period.
Zone Air System Sensible Cooling Energy [J]
This output variable represents the sensible cooling energy in Joules that is actually supplied by the system to that zone for the timestep reported. This is the sensible cooling rate multiplied by the simulation timestep. This is calculated and reported from the Correct step in theZonePredictor-Corrector module. This field is not multiplied by zone or group multipliers. For additional information on this output variable, see the note that accompanies theZoneAir System Sensible Heating Energy output variable above.
Zone Air System Sensible Heating Rate [W]
This output variable represents the sensible heating rate in Watts that is actually supplied by the system to that zone for the timestep reported. This is calculated and reported from the Correct step in theZonePredictor-Corrector module. This field is not multiplied by zone or group multipliers. For additional information on this output variable, see the note that accompanies theZoneAir System Sensible Heating Energy output variable above.
Zone Air System Sensible Cooling Rate [W]
This output variable represents the sensible cooling rate in Watts that is actually supplied by the system to that zone for the timestep reported. This is calculated and reported from the Correct step in theZonePredictor-Corrector module. This field is not multiplied by zone or group multipliers. For additional information on this output variable, see the note that accompanies theZoneAir System Sensible Heating Energy output variable above.
Zone Air Humidity Ratio [kgWater/kgDryAir]
This output variable represents the air humidity ratio after the correct step for each zone. The humidity ratio is the mass of water vapor to the mass of dry air contained in the zone in (kg water/kg air) and is unitless.
Zone Air Relative Humidity [%]
This output variable represents the air relative humidity after the correct step for each zone. The relative humidity is in percent and uses theZoneAir Temperature, theZoneAir Humidity Ratio and the Outside Barometric Pressure for calculation.
Zone Air System Latent Heating Energy [J]
Zone Air System Latent Cooling Energy [J]
These output variables represent the latent heating/cooling energy in Joules that is actually supplied by the system to that zone for the timestep reported. This is the sensible heating/cooling rate multiplied by the simulation timestep. This is calculated and reported from the Correct step in theZonePredictor-Corrector module. This field is not multiplied by zone or group multipliers.
Zone Air System Latent Heating Rate [W]
This output variable represents the sensible heating rate in Watts that is actually supplied by the system to that zone for the timestep reported. This is calculated and reported from the Correct step in theZonePredictor-Corrector module. This field is not multiplied by zone or group multipliers. For additional information on this output variable, see the note that accompanies theZoneAir System Sensible Heating Energy output variable above.
Zone Air System Latent Cooling Rate [W]
This output variable represents the sensible cooling rate in Watts that is actually supplied by the system to that zone for the timestep reported. This is calculated and reported from the Correct step in theZonePredictor-Corrector module. This field is not multiplied by zone or group multipliers. For additional information on this output variable, see the note that accompanies theZoneAir System Sensible Heating Energy output variable above.
Zone Air System Sensible Heat Ratio []
This output variable represents the zone sensible heat transfer divided by the total heat transfer for the timestep reported. This is calculated and reported from the Correct step in theZonePredictor-Corrector module.
Zone Air Vapor Pressure Difference [Pa]
This output variable represents the zone vapor pressure difference, or depression, in pascals for the timestep reported. This is calculated and reported from the Correct step in theZonePredictor-Corrector module. This value represents the saturated air vapor pressure minus the actual zone air vapor pressure and is indicative of the dryness of the zone air when latent loads are of interest.
Space or Zone Total Internal Radiant Heating Rate [W]
Space or Zone Total Internal Radiant Heating Energy [J]
These output variables represent the sum of radiant gains from specific internal sources (e.g. equipment) throughout the space or zone in Watts (for rate) or joules. This includes radiant gain fromPeople,Lights,Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.
Space or Zone Total Internal Visible Radiation Heating Rate [W]
Space or Zone Total Internal Visible Radiation Heating Energy [J]
These output variables express the sum of heat gain in Watts (for rate) or joules that is the calculated short wavelength radiation gain from lights in the space or zones. This calculation uses the total energy from lights and the fraction visible to realize this value, summed over the space or zones in the simulation.
Space or Zone Total Internal Convective Heating Rate [W]
Space or Zone Total Internal Convective Heating Energy [J]
These output variables represent the sum of convective gains from specific sources (e.g. equipment) throughout the space or zone in Watts (for rate) or joules. This includes convective gain fromPeople,Lights,Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.
Space or Zone Total Internal Latent Gain Rate [W]
Space or Zone Total Internal Latent Gain Energy [J]
These output variables represent the sum of latent gains from specific internal sources (e.g. equipment) throughout the space or zone in Watts (for rate) or joules. This includes latent gain fromPeople,Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.
Space or Zone Total Internal Total Heating Rate [W]
Space or Zone Total Internal Total Heating Energy [J]
These output variables represent the sum of all heat gains throughout the space or zone in Watts (for rate) or joules. This includes all heat gains fromPeople,Lights,Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.
Zone Exfiltration Heat Transfer Rate [W]
Zone Exfiltration Sensible Heat Transfer Rate [W]
Zone Exfiltration Latent Heat Transfer Rate [W]
These output variables represent the heat emitted to ambient from exfiltration in Watts. The exfiltration rate is calculated by solving a mass flow balance on the zone including infiltration, ventilation, outdoor air mixing, zone-to-zone mixing, and all of the zone inlet, exhaust, and return nodes. The latent parts are determined by taking the difference between the total and the sensible rate. Positive values indicate the zone injects heat to the environment, while negative values indicate the building extracts heat from the environment.
Zone Exhaust Air Heat Transfer Rate [W]
Zone Exhaust Air Sensible Heat Transfer Rate [W]
Zone Exhaust Air Latent Heat Transfer Rate [W]
These output variables represent the heat emitted to ambient from exhaust air in Watts. The zone exhaust air flow rate is aggregated from the zone exhaust nodes. Positive values indicate the building injects heat to the environment, while negative values indicate the building extracts heat from the environment.
Site Total Zone Exfiltration Heat Loss [W]
These output variables represent the total amount of heat emitted to ambient from all zones by exfiltration in Watts. Positive values indicate the building injects heat to the environment, while negative values indicate the building extracts heat from the environment. This includes both sensible and latent heat loss from zone exfiltration.
Site Total Zone Exhaust Air Heat Loss [W]
These output variables represent the total amount of heat emitted to ambient from all zones by exhaust air in Watts. Positive values indicate the building injects heat to the environment, while negative values indicate the building extracts heat from the environment. This includes both sensible and latent heat loss from zone exhaust air.
ZoneList
TheZoneListobject defines a list ofZoneobjects. It is primarily used with theZoneGroupobject to provide a generalized way for doing “Floor Multipliers”. (See theZoneGroupdescription below.) The associatedZoneListoutput variables also provide a way to aggregate and organize zone loads.
Zonelists are not exclusive. A zone can be referenced be more than oneZoneListobject.
Inputs
Field: Name
The name of theZoneListobject. This name must be unique acrossZone,Space,ZoneList,andSpaceListnames.
Field: Zone <#> Name
Reference to aZoneobject. This object is extensible, so additional fields of this type can be added to the end of this object.
ZoneList,
  Mid Floor List,  !- Name
  Mid West Zone,   !- Zone 1 Name
  Mid Center Zone, !- Zone 2 Name
  Mid East Zone;   !- Zone 3 Name
Outputs
The following output variables are reported by theZoneListobject:
HVAC,Average,Zone List Sensible Heating Rate [W]HVAC,Average,Zone List Sensible Cooling Rate [W]HVAC,Sum,Zone List Sensible Heating Energy [J]HVAC,Sum,Zone List Sensible Cooling Energy [J]
HVAC,Average,Zone List Sensible Heating Rate [W]
HVAC,Average,Zone List Sensible Cooling Rate [W]
HVAC,Sum,Zone List Sensible Heating Energy [J]
HVAC,Sum,Zone List Sensible Cooling Energy [J]
AllZoneListvariables are the sum of the correspondingZonevariables.ZoneMultiplierfields in theZoneobjects are also taken into account.
ZoneGroup
TheZoneGroupobject adds a multiplier to aZoneList.This can be used to reduce the amount of input necessary for simulating repetitive structures, such as the identical floors of a multi-story building. To create a “Floor Multiplier”, use theZoneListobject to organize several zones into a typical floor. Then use theZoneList Multiplierfield in theZoneGroupobject to multiply the system load for the zones in the list will also be multiplied. Zones with aMultiplierfield greater than one in theZoneobject are effectively double-multiplied.
NOTE: Although ZoneLists are not exclusive by themselves, ZoneLists used to form aZoneGroupare exclusive; the ZoneLists used with aZoneGroupmust not have any zones in common.
Inputs
Tips for Multi-Story Simulations:
For floors that are multiplied, connect exterior boundary conditions of the floor to the ceiling and vice versa.Since exterior convection coefficients vary with elevation, locate the typical middle floor zones mid-height between the lowest and highest middle floors to be modeled.Shading must be identical for all multiplied floors or less accurate results may be obtained by using the zone list multiplier.
For floors that are multiplied, connect exterior boundary conditions of the floor to the ceiling and vice versa.
Since exterior convection coefficients vary with elevation, locate the typical middle floor zones mid-height between the lowest and highest middle floors to be modeled.
Shading must be identical for all multiplied floors or less accurate results may be obtained by using the zone list multiplier.
ZoneGroupandZoneListcan also be used to simulate other repetitive cases, such as clusters of zones on the ground.
Field: Zone Group Name
The name of theZoneGroupobject. This must be unique across ZoneGroups.
Field: Zone List Name
Reference to aZoneListobject. The zones in the list constitute the zones in the group.
Field: Zone List Multiplier
An integer multiplier.ZoneList Multiplier is designed as a “multiplier” for floor area, zone loads, and energy consumed by internal gains. It takes the calculated load for the zone and multiplies it, sending the multiplied load to the attached HVAC system. The HVAC system size is specified to meet the entire multiplied zone load and will report the amount of the load met in theZoneAir System Sensible Heating or Cooling Energy/Rate output variable. Autosizing automatically accounts for multipliers. Metered energy consumption by internal gains objects such asLightsor Electric Equipment will be multiplied. The default is 1.
ZONE GROUP,
    Mid Floor,  !- Zone Group Name
    Mid Floor List,  !- Zone List Name
    8;  !- Zone List Multiplier
Outputs
The following output variables are reported by theZoneGroupobject:
HVAC,Average,Zone Group Sensible Heating Rate [W]HVAC,Average,Zone Group Sensible Cooling Rate [W]HVAC,Sum,Zone Group Sensible Heating Energy [J]HVAC,Sum,Zone Group Sensible Cooling Energy [J]
HVAC,Average,Zone Group Sensible Heating Rate [W]
HVAC,Average,Zone Group Sensible Cooling Rate [W]
HVAC,Sum,Zone Group Sensible Heating Energy [J]
HVAC,Sum,Zone Group Sensible Cooling Energy [J]
AllZoneGroupvariables report the associatedZoneListvalue multiplied by theZoneList Multiplier.
Surface(s)
What's a building without surfaces?
EnergyPlus allows for several surface types:
BuildingSurface:DetailedFenestrationSurface:DetailedShading:Site:DetailedShading:Building:DetailedShading:Zone:Detailed
BuildingSurface:Detailed
FenestrationSurface:Detailed
Shading:Site:Detailed
Shading:Building:Detailed
Shading:Zone:Detailed
Each of the preceding surfaces has “correct” geometry specifications. BuildingSurface and Fenestration surfaces (heat transfer surfaces) are used to describe the important elements of the building (walls, roofs, floors, windows, doors) that will determine the interactions of the building surfaces with the outside environment parameters and the internal space requirements. These surfaces are also used to represent “interzone” heat transfer. All surfaces are modeled as a thin plane (with no thickness) except that material thicknesses are taken into account for heat transfer calculations.
During specification of surfaces, several “outside” environments may be chosen:
Ground- when the surface is in touch with the ground (e.g. slab floors)Outdoors- when the surface is an external surface (e.g. walls, roofs, windows directly exposed to the outdoor conditions)Surface- when the surface isAn adiabatic internal zone surfaceA interzone surfaceZone-when the surface isA interzone surface in which the other surface is not put in the input file.OtherSideCoefficients- when using a custom profile to describe the external conditions of the surface (advanced concept - covered in subject:SurfaceProperty:OtherSideCoefficients)OtherSideConditionsModel- when using specially modeled components, such as active solar systems, that cover the outside surface and modify the conditions it experiences.
Ground- when the surface is in touch with the ground (e.g. slab floors)
Outdoors- when the surface is an external surface (e.g. walls, roofs, windows directly exposed to the outdoor conditions)
Surface- when the surface is
An adiabatic internal zone surfaceA interzone surface
An adiabatic internal zone surface
A interzone surface
Zone-when the surface is
A interzone surface in which the other surface is not put in the input file.
OtherSideCoefficients- when using a custom profile to describe the external conditions of the surface (advanced concept - covered in subject:SurfaceProperty:OtherSideCoefficients)
OtherSideConditionsModel- when using specially modeled components, such as active solar systems, that cover the outside surface and modify the conditions it experiences.
Surfaceitems must also specify an “outside face object”. This is
Current surface name - for adiabatic internal surfaces.A surface name in another zone - for interzone heat transfer.An “opposing” surface name (in the current zone) - for representing “middle” zones.
Current surface name - for adiabatic internal surfaces.
A surface name in another zone - for interzone heat transfer.
An “opposing” surface name (in the current zone) - for representing “middle” zones.
Zoneitems must also specify an “outside face object”. This is
The zone that contains the other surface that is adjacent to this surface but is not entered in input.
Note that heat transfer surfaces are fully represented with each description. As stated earlier in theConstructiondescription, materials in the construction (outside to inside) are included but film coefficients neither inside nor outside are used in the description - these are automatically calculated during the EnergyPlus run. Interzone surfaces which do not have a symmetrical construction (such as a ceiling/floor) require twoConstructionobjects with the layers in reverse order. For example, CEILING with carpet, concrete, ceiling tile and FLOOR with ceiling tile, concrete, carpet. If interzone surfaces have a symmetrical construction, the specification for the two surfaces can reference the sameConstruction.When a surface is connected as the outside boundary condition for another surface, the two surfaces may be in the same plane, or they may be separated to imply thickness.
Note also that if interzone constructions include eitherWindowMaterial:GlazingorWindowMaterial:Glazing:EquivalentLayerthen the materials properties of layers consisting of those material types will have front and back side values that may differ from one another. So, if using such materials in the definition of an interzone construction, reversed materials must also have their front and back properties inverted so as to match in reverse order. For example, if there is a single layer of glass of typeWindowMaterial:Glazingdefined for an interzone construction and the front and back properties differ, the user must define two materials with equivalent properties except that the front and back values must be reversed. This means that one material used for the definition on one side might have a front side solar reflectance at normal incidence of 0.35 and a back side solar reflectance at normal incidence of 0.25. The material used for the other side of the interzone construction must then have a front side solar reflectance at normal incidence of 0.25 and a back side solar reflectance at normal incidence of 0.35 to match properly in reverse. EnergyPlus checks for all of the user input properties for single and multiple layer interzone constructions that use these two material types to confirm that this has been done correctly so that the simulation accurately reflects the properties of the materials on each side.
Shadingsurfaces are used to describe aspects of the site which do not directly impact the physical interactions of the environmental parameters but may significantly shade the building during specific hours of the day or time so the year (e.g. trees, bushes, mountains, nearby buildings which aren't being simulated as part of this facility, etc.)
Note that surfaces which are part of the simulated building automatically shade other parts of the building as geometry and time of day dictate - there is no need on the user's part to include surfaces that might be in other zones for shading.
Another surface type:
InternalMass
is used to specify the construction/material parameters and area of items within the space that are important to heat transfer calculations but not necessarily important geometrically. (For example, furniture within the space - particularly for large spaces). Internal mass can also be used for internal walls that are not needed (when FullInteriorAndExterior Solar Distribution is in effect) for solar distribution or to represent many, if not all, interior walls when solar is distributed to the floors only.
Interzone Surfaces
EnergyPlus can quite accurately simulate the surface heat exchange between two zones. However, this accuracy is not always required and using interzonal heat transfer does add to the complexity of the calculations - thus requiring more CPU time to simulate. More information about interzonal heat transfer calculations is contained in the Engineering Reference. Some simple guidelines are presented here - for three cases: adiabatic surfaces, surfaces in “middle” zones, and surfaces where heat transfer is “expected” (e.g. between a residence and an unheated, attached garage).
Adiabatic Surfaces - These surfaces would be represented as common surfaces (between two zones) where both zones are typically the same temperature. Thus, no transfer is expected in the surface from one zone to the next. These surfaces should be described as simply internal surfaces for the zone referencing as their Outside Boundary Condition Object (see later description in individual surface objects) their own surface names.Surfaces in Middle Zones - Middle zones in a building can be simulated using a judicious use of surfaces and zone multipliers to effect the correct “loads” for the building. Thus, middle zone behavior can be simulated without modeling the adjacent zones. This is done by specifying a surface within the zone. For example, a middle floor zone can be modeled by making the floor the Outside Boundary Condition Object for the ceiling, and the ceiling the Outside Boundary Condition Object for the floor.Surfaces between Zones with differing temperatures - These zones represent the true use of interzone surfaces. In a residence that has an attached garage, the garage may be unheated/uncooled or at least not conditioned to the same degree as the residence interior. In this case, EnergyPlus can be used to accurately calculate the effects of the differently conditioned space to the other spaces.
Adiabatic Surfaces - These surfaces would be represented as common surfaces (between two zones) where both zones are typically the same temperature. Thus, no transfer is expected in the surface from one zone to the next. These surfaces should be described as simply internal surfaces for the zone referencing as their Outside Boundary Condition Object (see later description in individual surface objects) their own surface names.
Surfaces in Middle Zones - Middle zones in a building can be simulated using a judicious use of surfaces and zone multipliers to effect the correct “loads” for the building. Thus, middle zone behavior can be simulated without modeling the adjacent zones. This is done by specifying a surface within the zone. For example, a middle floor zone can be modeled by making the floor the Outside Boundary Condition Object for the ceiling, and the ceiling the Outside Boundary Condition Object for the floor.
Surfaces between Zones with differing temperatures - These zones represent the true use of interzone surfaces. In a residence that has an attached garage, the garage may be unheated/uncooled or at least not conditioned to the same degree as the residence interior. In this case, EnergyPlus can be used to accurately calculate the effects of the differently conditioned space to the other spaces.
Surface View Factors
EnergyPlus uses an area weighted approximation to calculate “view factors” between surfaces within a thermal zone. Each surface uses the total area that it can “see” among the other surfaces. The approximate view factor from this surface to each other surface is then the area of the receiving surface over the sum of areas that is visible to the sending surface.
In order to account in some limited way for the fact that certain surfaces will not see each other, several assumptions have been built into this simple view factor approximation. First, a surface cannot see itself. Second, surfaces with approximately the same azimuth (facing direction) and tilt (“same” being within a built in limit) will not see each other. This means that a window will not see the wall that it is placed on, for example. Third, floors cannot see each other. Fourth, if the surface is a floor, ceiling, roof, or internal mass, the rule for the same azimuth and tilt eliminating radiant exchange between surface is waived when the receiving surface is floor, roof, ceiling, or internal mass as long as both surfaces are not floors.
Note that this does not take into account that surfaces may be “around the corner” from each other and in reality not see each other at all. Rooms are assumed to be convex rather than concave in this method.
To summarize, using the Surface “Class”, the approximate view factors have:
No surface sees itself.No Floor sees another floor.All other surface types see Internal Mass.All other surface types see floors.Floors always see ceilings.Floors always see roofs.All other surfaces whose tilt or facing angle differences are greater than 10 degrees see each other.
No surface sees itself.
No Floor sees another floor.
All other surface types see Internal Mass.
All other surface types see floors.
Floors always see ceilings.
Floors always see roofs.
All other surfaces whose tilt or facing angle differences are greater than 10 degrees see each other.
If geometry is correct, conditions 1, 3, and 7 should take care of all surfaces, but the other conditions supply common sense when the geometry is incorrect. More information about the EnergyPlus view factor calculation is contained in the Engineering Reference document.
GlobalGeometryRules
Before the surface objects are explained in detail, a description of geometric parameters used in EnergyPlus will be given. Since the input of surface vertices is common to most of the surface types, it will also be given a separate discussion.
Some flexibility is allowed in specifying surface vertices. This flexibility is embodied in theGlobalGeometryRulesclass/object in the input file. Note that the parameters specified in this statement are used for all surface vertices inputs-there is no further “flexibility” allowed.
In order to perform shadowing calculations, the building surfaces must be specified. EnergyPlus uses a three dimensional (3D) Cartesian coordinate system for surface vertex specification. This Right Hand coordinate system has the X-axis pointing east, the Y-axis pointing north, and the Z-axis pointing up. See figure below.
EnergyPlus Coordinate System[fig:energyplus-coordinate-system]
Inputs
Field: Starting Vertex Position
The shadowing algorithms in EnergyPlus rely on surfaces having vertices in a certain order and positional structure. Thus, the surface translator needs to know the starting point for each surface entry. The choices are: UpperLeftCorner, LowerLeftCorner , UpperRightCorner, or LowerRightCorner. Since most surfaces will be 4 sided, the convention will specify this position as though each surface were 4 sided. Extrapolate 3 sided figures to this convention. For 5 and more sided figures, again, try to extrapolate the best “corner” starting position.
Field: Vertex Entry Direction
Surfaces are always specified as being viewed from the outside of the zone to which they belong. (Shading surfaces are specified slightly differently and are discussed under the particular types). EnergyPlus needs to know whether the surfaces are being specified in counterclockwise or clockwise order (from the Starting Vertex Position). EnergyPlus uses this to determine the outward facing normal for the surface (which is thefacing angleof the surface - very important in shading and shadowing calculations.
Field: Coordinate System
Vertices can be specified in two ways: usingWorldcoordinates, or aRelativecoordinate specification. Relative coordinates allow flexibility of rapid change to observe changes in building results due to orientation and position.Worldcoordinates will facilitate use within a CADD system structure.
Relativecoordinates make use of bothBuildingandZoneNorth Axis values as well asZoneOrigin values to locate the surface in 3D coordinate space.Worldcoordinates do not use these values.
Typically, all zone origin values for “World” coordinates will be (0,0,0) butBuildingandZoneNorth Axis values may be used in certain instances (namely the Daylighting Coordinate Location entries).
Field: Daylighting Reference Point Coordinate System
Daylighting reference points need to be specified as well. Again, there can be two flavors;RelativeandWorld. Daylighting reference points must fit within the zone boundaries.
Relativecoordinates make use of bothBuildingandZoneNorth Axis values as well asZoneOrigin values to locate the reference point in 3D coordinate space.Worldcoordinates do not use these values.
Field: Rectangular Surface Coordinate System
Simple, rectangular surfaces(Wall:Exterior,Wall:Adiabatic,Wall:Underground,Wall:Interzone,Roof,Ceiling:Adiabatic,Ceiling:Interzone,Floor:GroundContact,Floor:Adiabatic,Floor:Interzone)can be specified with their Lower Left Corner asrelativeorworld.
Relative(default) corners are specified relative to theZoneOrigin for each surface.Worldcorners would specify the absolute/world coordinate for this corner.
Surfaces
Surfaces make up the buildings and the elements that shade buildings. There are several methods to inputting surfaces, ranging from simple rectangular surfaces to detailed descriptions that describe each vertex in the order specified in theGlobalGeometryRulesobject. The simple, rectangular surface objects are described first with the more detailed descriptions following.
Walls
Walls are usually vertical (tilt = 90 degrees). These objects are used to describe exterior walls, interior walls (adiabatic), underground walls, and walls adjacent to other zones.
Wall:Exterior
TheWall:Exteriorobject is used to describe walls that are exposed to the external environment. They receive sun, wind - all the characteristics of the external world.
Inputs
Field: Name
This is a unique name associated with the exterior wall. It is used in several other places as a reference (e.g. as the base surface name for aWindoworDoor).
Field: Construction Name
This is the name of the construction (ref:Constructionobject) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer - the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.
Field: Zone Name
This is the zone name to which the surface belongs. This field is required.
Field: Space Name
This is the space name to which the surface belongs. If this field is left blank, it will be automatically assigned to a space named<ZoneName> or<ZoneName>-Remainder. SeeSpacefor more details.
Field: Azimuth Angle
The Azimuth Angle indicates the direction that the wall faces (outward normal). The angle is specified in degrees where East = 90, South = 180, West = 270, North = 0.
Field: Tilt Angle
The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground). Normally, walls are tilted 90 degrees and that is the default for this field.
Starting Corner for the surface
The rectangular surfaces specify the lower left corner of the surface for their starting coordinate. This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in theGlobalGeometryRulesobject.
Field: Starting X Coordinate
This field is the X coordinate (in meters).
Field: Starting Y Coordinate
This field is the Y coordinate (in meters).
Field: Starting Z Coordinate
This field is the Z coordinate (in meters).
Field: Length
This field is the length of the wall in meters.
Field: Height
This field is the height of the wall in meters.
Wall:Adiabatic
TheWall:Adiabaticobject is used to describe interior walls and partitions. Adiabatic walls are used to describe walls next to zones that have the same thermal conditions (thus, no heat transfer).
Inputs
Field: Name
This is a unique name associated with the interior wall. It is used in several other places as a reference (e.g. as the base surface name for aWindoworDoor).
Field: Construction Name
This is the name of the construction (ref:Constructionobject) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer - the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.
Field: Zone Name
This is the zone name to which the surface belongs. This field is required.
Field: Space Name
This is the space name to which the surface belongs. If this field is left blank, it will be automatically assigned to a space named<ZoneName> or<ZoneName>-Remainder. SeeSpacefor more details.
Field: Azimuth Angle
The Azimuth Angle indicates the direction that the wall faces (outward normal). The angle is specified in degrees where East = 90, South = 180, West = 270, North = 0.
Field: Tilt Angle
The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground). Normally, walls are tilted 90 degrees and that is the default for this field.
Starting Corner for the surface
The rectangular surfaces specify the lower left corner of the surface for their starting coordinate. This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in theGlobalGeometryRulesobject.
Field: Starting X Coordinate
This field is the X coordinate (in meters).
Field: Starting Y Coordinate
This field is the Y coordinate (in meters).
Field: Starting Z Coordinate
This field is the Z coordinate (in meters).
Field: Length
This field is the length of the wall in meters.
Field: Height
This field is the height of the wall in meters.
Wall:Underground
TheWall:Undergroundobject is used to describe walls with ground contact. The temperature at the outside of the wall is the temperature in the GroundTemperature:BuildingSurface object.
Inputs
Field: Name
This is a unique name associated with the underground wall. It is used in several other places as a reference (e.g. as the base surface name for aWindoworDoor).
Field: Construction Name
This is the name of the construction (ref:Constructionobject) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer - the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones. Note that if the construction isConstruction:CfactorUndergroundWallthen the GroundFCfactoreMethod will be used for this wall.
Field: Zone Name
This is the zone name to which the surface belongs. This field is required.
Field: Space Name
This is the space name to which the surface belongs. If this field is left blank, it will be automatically assigned to a space named<ZoneName> or<ZoneName>-Remainder. SeeSpacefor more details.
Field: Azimuth Angle
The Azimuth Angle indicates the direction that the wall faces (outward normal). The angle is specified in degrees where East = 90, South = 180, West = 270, North = 0.
Field: Tilt Angle
The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground). Normally, walls are tilted 90 degrees and that is the default for this field.
Starting Corner for the surface
The rectangular surfaces specify the lower left corner of the surface for their starting coordinate. This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in theGlobalGeometryRulesobject.
Field: Starting X Coordinate
This field is the X coordinate (in meters).
Field: Starting Y Coordinate
This field is the Y coordinate (in meters).
Field: Starting Z Coordinate
This field is the Z coordinate (in meters).
Field: Length
This field is the length of the wall in meters.
Field: Height
This field is the height of the wall in meters.
Wall:Interzone
TheWall:Interzoneobject is used to describe walls adjacent to zones that are significantly different conditions than the zone with this wall.
Inputs
Field: Name
This is a unique name associated with the interzone wall. It is used in several other places as a reference (e.g. as the base surface name for aWindoworDoor).
Field: Construction Name
This is the name of the construction (ref:Constructionobject) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer - the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.
Field: Zone Name
This is the zone name to which the surface belongs. This field is required.
Field: Space Name
This is the space name to which the surface belongs. If this field is left blank, it will be automatically assigned to a space named<ZoneName> or<ZoneName>-Remainder. SeeSpacefor more details.
Field: Outside Boundary Condition Object
The Outside Boundary Condition Object field is the name of a wall in an adjacent zone or the name of the adjacent zone. If the adjacent zone option is used, the adjacent wall is automatically generated in the adjacent zone. If the surface name is used, it must be in the adjacent zone.
Field: Azimuth Angle
The Azimuth Angle indicates the direction that the wall faces (outward normal). The angle is specified in degrees where East = 90, South = 180, West = 270, North = 0.
Field: Tilt Angle
The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground). Normally, walls are tilted 90 degrees and that is the default for this field.
Starting Corner for the surface
The rectangular surfaces specify the lower left corner of the surface for their starting coordinate. This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in theGlobalGeometryRulesobject.
Field: Starting X Coordinate
This field is the X coordinate (in meters).
Field: Starting Y Coordinate
This field is the Y coordinate (in meters).
Field: Starting Z Coordinate
This field is the Z coordinate (in meters).
Field: Length
This field is the length of the wall in meters.
Field: Height
This field is the height of the wall in meters.
Roofs/Ceilings
Roofs and ceilings are, by default, flat (tilt = 0 degrees). These objects are used to describe roofs, interior ceilings (adiabatic) and ceilings adjacent to other zones.
Roof
TheRoofobject is used to describe roofs that are exposed to the external environment.
Inputs
Field: Name
This is a unique name associated with the roof. It is used in several other places as a reference (e.g. as the base surface name for aWindoworDoor).
Field: Construction Name
This is the name of the construction (ref:Constructionobject) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer - the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.
Field: Zone Name
This is the zone name to which the surface belongs. This field is required.
Field: Space Name
This is the space name to which the surface belongs. If this field is left blank, it will be automatically assigned to a space named<ZoneName> or<ZoneName>-Remainder. SeeSpacefor more details.
Field: Azimuth Angle
The Azimuth Angle indicates the direction of the outward normal for the roof. The angle is specified in degrees where East = 90, South = 180, West = 270, North = 0.
Field: Tilt Angle
The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground). Flat roofs are tilted 0 degrees and that is the default for this field.
Starting Corner for the surface
The rectangular surfaces specify the lower left corner of the surface for their starting coordinate. This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in theGlobalGeometryRulesobject.
Field: Starting X Coordinate
This field is the X coordinate (in meters).
Field: Starting Y Coordinate
This field is the Y coordinate (in meters).
Field: Starting Z Coordinate
This field is the Z coordinate (in meters).
Field: Length
This field is the length of the roof in meters.
Field: Width
This field is the width of the roof in meters.
Ceiling:Adiabatic
TheCeiling:Adiabaticobject is used to describe interior ceilings that separate zones of like conditions.
Inputs
Field: Name
This is a unique name associated with the ceiling. It is used in several other places as a reference (e.g. as the base surface name for aWindoworDoor).
Field: Construction Name
This is the name of the construction (ref:Constructionobject) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer - the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.
Field: Zone Name
This is the zone name to which the surface belongs. This field is required.
Field: Space Name
This is the space name to which the surface belongs. If this field is left blank, it will be automatically assigned to a space named<ZoneName> or<ZoneName>-Remainder. SeeSpacefor more details.
Field: Azimuth Angle
The Azimuth Angle indicates the direction of the outward normal for the roof. The angle is specified in degrees where East = 90, South = 180, West = 270, North = 0.
Field: Tilt Angle
The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground). Flat ceilings are tilted 0 degrees and that is the default for this field.
Starting Corner for the surface
The rectangular surfaces specify the lower left corner of the surface for their starting coordinate. This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in theGlobalGeometryRulesobject.
Field: Starting X Coordinate
This field is the X coordinate (in meters).
Field: Starting Y Coordinate
This field is the Y coordinate (in meters).
Field: Starting Z Coordinate
This field is the Z coordinate (in meters).
Field: Length
This field is the length of the ceiling in meters.
Field: Width
This field is the width of the ceiling in meters.
Ceiling:Interzone
TheCeiling:Interzoneobject is used to describe interior ceilings that separate zones of differing conditions (and expect heat transfer through the ceiling from the adjacent zone).
Inputs
Field: Name
This is a unique name associated with the interzone ceiling. It is used in several other places as a reference (e.g. as the base surface name for aWindoworDoor).
Field: Construction Name
This is the name of the construction (ref:Constructionobject) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer - the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.
Field: Zone Name
This is the zone name to which the surface belongs. This field is required.
Field: Space Name
This is the space name to which the surface belongs. If this field is left blank, it will be automatically assigned to a space named<ZoneName> or<ZoneName>-Remainder. SeeSpacefor more details.
Field: Outside Boundary Condition Object
The Outside Boundary Condition Object field is the name of a floor in an adjacent zone or the name of the adjacent zone. If the adjacent zone option is used, the adjacent floor is automatically generated in the adjacent zone. If the surface name is used, it must be in the adjacent zone.
Field: Azimuth Angle
The Azimuth Angle indicates the direction of the outward normal for the roof. The angle is specified in degrees where East = 90, South = 180, West = 270, North = 0.
Field: Tilt Angle
The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground). Flat ceilings are tilted 0 degrees and that is the default for this field.
Starting Corner for the surface
The rectangular surfaces specify the lower left corner of the surface for their starting coordinate. This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in theGlobalGeometryRulesobject.
Field: Starting X Coordinate
This field is the X coordinate (in meters).
Field: Starting Y Coordinate
This field is the Y coordinate (in meters).
Field: Starting Z Coordinate
This field is the Z coordinate (in meters).
Field: Length
This field is the length of the ceiling in meters.
Field: Width
This field is the width of the ceiling in meters.
Floors
Floors are, by default, flat (tilt = 180 degrees). These objects are used to describe floors on the ground, interior floors (adiabatic) and floors adjacent to other zones.
Floor:GroundContact
TheFloor:GroundContactobject is used to describe floors that have ground contact (usually called slabs). The temperature at the outside of the floor is the temperature in the GroundTemperature:BuildingSurface object.
Inputs
Field: Name
This is a unique name associated with the floor.
Field: Construction Name
This is the name of the construction (ref:Constructionobject) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer - the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones. Note that if the construction isConstruction:FfactorGroundFloor,then the GroundFCfactorMethod will be used with this floor.
Field: Zone Name
This is the zone name to which the surface belongs. This field is required.
Field: Space Name
This is the space name to which the surface belongs. If this field is left blank, it will be automatically assigned to a space named<ZoneName> or<ZoneName>-Remainder. SeeSpacefor more details.
Field: Azimuth Angle
The Azimuth Angle indicates the direction of the outward normal for the roof. The angle is specified in degrees where East = 90, South = 180, West = 270, North = 0.
Field: Tilt Angle
The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground). Flat floors are tilted 180 degrees and that is the default for this field.
Starting Corner for the surface
The rectangular surfaces specify the lower left corner of the surface for their starting coordinate. This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in theGlobalGeometryRulesobject.
Field: Starting X Coordinate
This field is the X coordinate (in meters).
Field: Starting Y Coordinate
This field is the Y coordinate (in meters).
Field: Starting Z Coordinate
This field is the Z coordinate (in meters).
Field: Length
This field is the length of the floor in meters.
Field: Width
This field is the width of the floor in meters.
Floor:Adiabatic
TheFloor:Adiabaticobject is used to describe interior floors or floors that you wish to model with no heat transfer from the exterior to the floor.
Inputs
Field: Name
This is a unique name associated with the floor.
Field: Construction Name
This is the name of the construction (ref:Constructionobject) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer - the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.
Field: Zone Name
This is the zone name to which the surface belongs. This field is required.
Field: Space Name
This is the space name to which the surface belongs. If this field is left blank, it will be automatically assigned to a space named<ZoneName> or<ZoneName>-Remainder. SeeSpacefor more details.
Field: Azimuth Angle
The Azimuth Angle indicates the direction of the outward normal for the roof. The angle is specified in degrees where East = 90, South = 180, West = 270, North = 0.
Field: Tilt Angle
The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground). Flat floors are tilted 180 degrees and that is the default for this field.
Starting Corner for the surface
The rectangular surfaces specify the lower left corner of the surface for their starting coordinate. This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in theGlobalGeometryRulesobject.
Field: Starting X Coordinate
This field is the X coordinate (in meters).
Field: Starting Y Coordinate
This field is the Y coordinate (in meters).
Field: Starting Z Coordinate
This field is the Z coordinate (in meters).
Field: Length
This field is the length of the floor in meters.
Field: Width
This field is the width of the floor in meters.
Floor:Interzone
TheFloor:Interzoneobject is used to describe floors that are adjacent to other zones that have differing conditions and you wish to model the heat transfer through the floor.
Inputs
Field: Name
This is a unique name associated with the floor.
Field: Construction Name
This is the name of the construction (ref:Constructionobject) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer - the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.
Field: Zone Name
This is the zone name to which the surface belongs. This field is required.
Field: Space Name
This is the space name to which the surface belongs. If this field is left blank, it will be automatically assigned to a space named<ZoneName> or<ZoneName>-Remainder. SeeSpacefor more details.
Field: Outside Boundary Condition Object
The Outside Boundary Condition Object field is the name of a ceiling in an adjacent zone or the name of the adjacent zone. If the adjacent zone option is used, the adjacent ceiling is automatically generated in the adjacent zone. If the surface name is used, it must be in the adjacent zone.
Field: Azimuth Angle
The Azimuth Angle indicates the direction of the outward normal for the roof. The angle is specified in degrees where East = 90, South = 180, West = 270, North = 0.
Field: Tilt Angle
The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground). Flat floors are tilted 180 degrees and that is the default for this field.
Starting Corner for the surface
The rectangular surfaces specify the lower left corner of the surface for their starting coordinate. This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in theGlobalGeometryRulesobject.
Field: Starting X Coordinate
This field is the X coordinate (in meters).
Field: Starting Y Coordinate
This field is the Y coordinate (in meters).
Field: Starting Z Coordinate
This field is the Z coordinate (in meters).
Field: Length
This field is the length of the floor in meters.
Field: Width
This field is the width of the floor in meters.
Windows/Doors
The following window and door objects can be used to specify simple, rectangular doors and windows. In each case, the lower left corner (locator coordinate) of the window or door is specifiedrelativeto the surface it is on. Viewing the base surface as a planar surface, base the relative location from the lower left corner of the base surface. Vertex entry description as well as provisions for a few other surface types can be entered with theFenestrationSurface:Detailedobject.
Window
TheWindowobject is used to place windows on surfaces that can have windows, including exterior walls, interior walls, interzone walls, roofs, floors that are exposed to outdoor conditions, interzone ceiling/floors. These, of course, can be entered using the simple rectangular objects or the more detailed vertex entry objects. Shades and screens may be applied by referencing this subsurface in a window shading control (ref:WindowShadingControlobject). To assign a shade to a window or glass door, see WindowMaterial: Shade. To assign a screen, seeWindowMaterial:Screen.To assign a blind, seeWindowMaterial:Blind.To assign switchable glazing, such as electrochromic glazing, seeWindowShadingControl.
Inputs
Field: Name
This is a unique name associated with the window.
Field: Construction Name
This is the name of the subsurface's construction (ref: objects:Construction,Construction:WindowDataFile,Construction:ComplexFenestrationState).
For windows, ifConstructionName is not found among the constructions on the input (.idf) file, theWindowData File (ref.Construction:WindowDataFileobject) will be searched for thatConstructionName (see “Importing Windows fromWINDOW“).If that file is not present or if theConstructionName does not match the name of an entry on the file, an error will result. If there is a match, a window construction and its corresponding glass and gas materials will be created from the information read from the file.
Field: Building Surface Name
This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. For example, a surface in contact with the ground (e.g., Outside Boundary Condition = Ground) cannot contain a window. The window assumes the outward facing angle as well as the tilt angle of the base surface.
Field: Frame and Divider Name
This field, if not blank, can be used to specify window frame, divider and reveal-surface data (ref:WindowProperty:FrameAndDividerobject). It is used only for exterior GlassDoors and rectangular exterior Windows, i.e., those with OutsideFaceEnvironment = Outdoors.
This field should be blank for triangular windows.
Field: Multiplier
This field is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.
Multiplier should be used with caution. Multiplier > 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.
If Multiplier > 1, you will get
-awarningif Solar Distribution = FullExterior or FullInteriorAndExterior (ref:Building- Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.
-anerrorif the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.
Starting Corner for the surface
The rectangular subsurfaces specify the lower left corner of the surface for their starting coordinate. This corner is specified relative to the lower left corner of the base surface by specifying the X and Z values from that corner.
Field: Starting X Coordinate
This field is the X coordinate (in meters).
Field: Starting Z Coordinate
This field is the Z coordinate (in meters).
Field: Length
This field is the length of the window in meters.
Field: Height
This field is the height of the window in meters.
Door
TheDoorobject is used to place opaque doors on surfaces that can have doors, including exterior walls, interior walls, interzone walls, roofs, floors that are exposed to outdoor conditions, interzone ceiling/floors. These, of course, can be entered using the simple rectangular objects or the more detailed vertex entry objects.
Inputs
Field: Name
This is a unique name associated with the door.
Field: Construction Name
This is the name of the subsurface's construction (ref:Constructionobject)
Field: Building Surface Name
This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. The door assumes the outward facing angle as well as the tilt angle of the base surface.
Field: Multiplier
This field is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.
Multiplier should be used with caution. Multiplier > 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.
If Multiplier > 1, you will get
-awarningif Solar Distribution = FullExterior or FullInteriorAndExterior (ref:Building- Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.
-anerrorif the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.
Starting Corner for the surface
The rectangular subsurfaces specify the lower left corner of the surface for their starting coordinate. This corner is specified relative to the lower left corner of the base surface by specifying the X and Z values from that corner.
Field: Starting X Coordinate
This field is the X coordinate (in meters).
Field: Starting Z Coordinate
This field is the Z coordinate (in meters).
Field: Length
This field is the length of the door in meters.
Field: Height
This field is the height of the door in meters.
GlazedDoor
TheGlazedDoorobject is used to place doors on surfaces that can have doors, including exterior walls, interior walls, interzone walls, roofs, floors that are exposed to outdoor conditions, interzone ceiling/floors. These, of course, can be entered using the simple rectangular objects or the more detailed vertex entry objects. Shades and screens may be applied by referencing this subsurface in a window shading control (ref:WindowShadingControlobject). To assign a shade to a window or glass door, see WindowMaterial: Shade. To assign a screen, seeWindowMaterial:Screen.To assign a blind, seeWindowMaterial:Blind.To assign switchable glazing, such as electrochromic glazing, seeWindowShadingControl.
Inputs
Field: Name
This is a unique name associated with the glass door.
Field: Construction Name
This is the name of the subsurface's construction (ref: objects:Construction,Construction:WindowDataFile,Construction:ComplexFenestrationState).
For windows, ifConstructionName is not found among the constructions on the input (.idf) file, theWindowData File (ref.Construction:WindowDataFileobject) will be searched for thatConstructionName (see “Importing Windows fromWINDOW“).If that file is not present or if theConstructionName does not match the name of an entry on the file, an error will result. If there is a match, a window construction and its corresponding glass and gas materials will be created from the information read from the file.
Field: Building Surface Name
This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. For example, a surface in contact with the ground (Outside Boundary Condition = Ground) cannot contain a window. The door assumes the outward facing angle as well as the tilt angle of the base surface.
Field: Frame and Divider Name
This field, if not blank, can be used to specify window frame, divider and reveal-surface data (ref:WindowProperty:FrameAndDividerobject). It is used only for exterior GlassDoors and rectangular exterior Windows, i.e., those with OutsideFaceEnvironment = Outdoors.
This field should be blank for triangular windows.
Field: Multiplier
This field is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.
Multiplier should be used with caution. Multiplier > 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.
If Multiplier > 1, you will get
-awarningif Solar Distribution = FullExterior or FullInteriorAndExterior (ref:Building- Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.
-anerrorif the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.
Starting Corner for the surface
The rectangular subsurfaces specify the lower left corner of the surface for their starting coordinate. This corner is specified relative to the lower left corner of the base surface by specifying the X and Z values from that corner.
Field: Starting X Coordinate
This field is the X coordinate (in meters).
Field: Starting Z Coordinate
This field is the Z coordinate (in meters).
Field: Length
This field is the length of the door in meters.
Field: Height
This field is the height of the door in meters.
Window:Interzone
TheWindow:Interzoneobject is used to place windows on surfaces that can have windows, including interzone walls, interzone ceiling/floors. These, of course, can be entered using the simple rectangular objects or the more detailed vertex entry objects.
Inputs
Field: Name
This is a unique name associated with the window.
Field: Construction Name
This is the name of the subsurface's construction (ref: objects:Construction,Construction:WindowDataFile,Construction:ComplexFenestrationState).
For windows, ifConstructionName is not found among the constructions on the input (.idf) file, theWindowData File (ref.Construction:WindowDataFileobject) will be searched for thatConstructionName (see “Importing Windows fromWINDOW“).If that file is not present or if theConstructionName does not match the name of an entry on the file, an error will result. If there is a match, a window construction and its corresponding glass and gas materials will be created from the information read from the file.
Field: Building Surface Name
This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. For example, a surface in contact with the ground (Outside Boundary Condition = Ground) cannot contain a window. The window assumes the outward facing angle as well as the tilt angle of the base surface.
Field: Outside Boundary Condition Object
The Outside Boundary Condition Object field is the name of a window in an adjacent zone or the name of the adjacent zone. If the adjacent zone option is used, the adjacent ceiling is automatically generated in the adjacent zone. If the surface name is used, it must be in the adjacent zone.
Field: Multiplier
This field is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.
Multiplier should be used with caution. Multiplier > 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.
If Multiplier > 1, you will get
-awarningif Solar Distribution = FullExterior or FullInteriorAndExterior (ref:Building- Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.
-anerrorif the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.
Starting Corner for the surface
The rectangular subsurfaces specify the lower left corner of the surface for their starting coordinate. This corner is specified relative to the lower left corner of the base surface by specifying the X and Z values from that corner.
Field: Starting X Coordinate
This field is the X coordinate (in meters).
Field: Starting Z Coordinate
This field is the Z coordinate (in meters).
Field: Length
This field is the length of the window in meters.
Field: Height
This field is the height of the window in meters.
Door:Interzone
TheDoor:Interzoneobject is used to place opaque doors on surfaces that can have doors, including interzone walls, interzone ceiling/floors. These, of course, can be entered using the simple rectangular objects or the more detailed vertex entry objects.
Inputs
Field: Name
This is a unique name associated with the door.
Field: Construction Name
This is the name of the subsurface's construction (ref:Constructionobject).
Field: Building Surface Name
This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. The door assumes the outward facing angle as well as the tilt angle of the base surface.
Field: Outside Boundary Condition Object
The Outside Boundary Condition Object field is the name of a door in an adjacent zone or the name of the adjacent zone. If the adjacent zone option is used, the adjacent ceiling is automatically generated in the adjacent zone. If the surface name is used, it must be in the adjacent zone.
Field: Multiplier
This field is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.
Multiplier should be used with caution. Multiplier > 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.
If Multiplier > 1, you will get
-awarningif Solar Distribution = FullExterior or FullInteriorAndExterior (ref:Building- Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.
-anerrorif the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.
Starting Corner for the surface
The rectangular subsurfaces specify the lower left corner of the surface for their starting coordinate. This corner is specified relative to the lower left corner of the base surface by specifying the X and Z values from that corner.
Field: Starting X Coordinate
This field is the X coordinate (in meters).
Field: Starting Z Coordinate
This field is the Z coordinate (in meters).
Field: Length
This field is the length of the door in meters.
Field: Height
This field is the height of the door in meters.
GlazedDoor:Interzone
TheGlazedDoor:Interzoneobject is used to place doors on surfaces that can have doors, including interzone walls, interzone ceiling/floors. These, of course, can be entered using the simple rectangular objects or the more detailed vertex entry objects.
Inputs
Field: Name
This is a unique name associated with the glass door.
Field: Construction Name
This is the name of the subsurface's construction (ref: objects:Construction,Construction:WindowDataFile,Construction:ComplexFenestrationState).
For windows, ifConstructionName is not found among the constructions on the input (.idf) file, theWindowData File (ref.Construction:WindowDataFileobject) will be searched for thatConstructionName (see “Importing Windows fromWINDOW“).If that file is not present or if theConstructionName does not match the name of an entry on the file, an error will result. If there is a match, a window construction and its corresponding glass and gas materials will be created from the information read from the file.
Field: Building Surface Name
This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. For example, a surface in contact with the ground (Outside Boundary Condition = Ground) cannot contain a window. The door assumes the outward facing angle as well as the tilt angle of the base surface.
Field: Outside Boundary Condition Object
The Outside Boundary Condition Object field is the name of a glazed (glass) door in an adjacent zone or the name of the adjacent zone. If the adjacent zone option is used, the adjacent ceiling is automatically generated in the adjacent zone. If the surface name is used, it must be in the adjacent zone.
Field: Multiplier
This field is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.
Multiplier should be used with caution. Multiplier > 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.
If Multiplier > 1, you will get
-awarningif Solar Distribution = FullExterior or FullInteriorAndExterior (ref:Building- Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.
-anerrorif the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.
Starting Corner for the surface
The rectangular subsurfaces specify the lower left corner of the surface for their starting coordinate. This corner is specified relative to the lower left corner of the base surface by specifying the X and Z values from that corner.
Field: Starting X Coordinate
This field is the X coordinate (in meters).
Field: Starting Z Coordinate
This field is the Z coordinate (in meters).
Field: Length
This field is the length of the door in meters.
Field: Height
This field is the height of the door in meters.
Examples of the rectangular surfaces are found in the example files 4ZoneWithShading_Simple_1.idf and 4ZoneWithShading_Simple_2. Some examples:
Wall:Exterior,
    Zn001:Wall001,           !- Name
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    180,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    0,                       !- Starting X Coordinate {m}
    0,                       !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Window,
    Zn001:Wall001:Win001,    !- Name
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall001,           !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Starting X Coordinate {m}
    3,                       !- Starting Z Coordinate {m}
    3,                       !- Length {m}
    5;                       !- Height {m}

  Door,
    Zn001:Wall001:Door001,   !- Name
    HOLLOW WOOD DOOR,        !- Construction Name
    Zn001:Wall001,           !- Building Surface Name
    1,                       !- Multiplier
    14,                      !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    3,                       !- Length {m}
    5;                       !- Height {m}

  Wall:Adiabatic,
    Zn001:Wall004,           !- Name
    INTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    90,                      !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    20,                      !- Starting X Coordinate {m}
    0,                       !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Floor:Adiabatic,
    Zn001:Flr001,            !- Name
    FLOOR,                   !- Construction Name
    ZONE 1,                  !- Zone Name
    90,                      !- Azimuth Angle {deg}
    180,                     !- Tilt Angle {deg}
    0,                       !- Starting X Coordinate {m}
    0,                       !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    20;                      !- Width {m}

  Ceiling:Interzone,
    Zn001:Roof001,           !- Name
    CEILING34,               !- Construction Name
    ZONE 1,                  !- Zone Name
    Zn003:Flr001,            !- Outside Boundary Condition Object
    180,                     !- Azimuth Angle {deg}
    0,                       !- Tilt Angle {deg}
    0,                       !- Starting X Coordinate {m}
    0,                       !- Starting Y Coordinate {m}
    10,                      !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    20;                      !- Width {m}

  Window,
    Zn002:Wall001:Win001,    !- Name
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall001,           !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Starting X Coordinate {m}
    3,                       !- Starting Z Coordinate {m}
    3,                       !- Length {m}
    5;                       !- Height {m}
Surface Vertices
Each of the following surfaces:
BuildingSurface:DetailedWall:DetailedRoofCeiling:DetailedFloor:DetailedFenestrationSurface:DetailedShading:Site:DetailedShading:Building:DetailedShading:Zone:Detailed
BuildingSurface:Detailed
Wall:Detailed
RoofCeiling:Detailed
Floor:Detailed
FenestrationSurface:Detailed
Shading:Site:Detailed
Shading:Building:Detailed
Shading:Zone:Detailed
use the same vertex input. The numeric parameters indicated below are taken from theBuildingSurface:Detaileddefinition; the others may not be exactly the same but are identical in configuration. They are also “extensible” - so, to define more vertices for these surfaces, simply add the required number of vertices (X, Y, and Z coordinates for each vertex) to the input file. Note thatFenestrationSurface:Detailedis not extensible and is limited to 4 (max) vertices. If the Number of Surface Vertex groups is left blank or entered asautocalculate, EnergyPlus looks at the number of groups entered and figures out how many coordinate groups are entered.
Illustration for Surface Vertices[fig:illustration-for-surface-vertices]
The figure above will help illustrate Surface Vertex entry. The convention used in“GlobalGeometryRules”dictates the order of the vertices (ref:GlobalGeometryRules).In this example, the conventions used are Starting Vertex Position = UpperLeftCorner and Vertex Entry Direction = CounterClockwise. The surfaces for this single zone are:
4,0,0,H, 0,0,0, A,0,0, A,0,H; ! (4 vertices, South Wall)
4,A,0,H,A,0,0,A,B,0,A,B,H; ! (4 vertices, East Wall)
     ignore other walls that are not shown in this figure
4,C,0,J,A,0,H,A,B,H,C,B,J; ! (4 vertices, roof)
3,C,0,J,0,0,H,A,0,H; ! (3 vertices, gable end)
4,0,0,H, 0,0,0, A,0,0, A,0,H; ! (4 vertices, South Wall)
Note that in this example, point 1 of the entry is the Upper Left Corner of the rectangular surfaces and the point of the triangle for the 3 sided surface. The east wall shows the order of vertex entry. For horizontal surfaces, any vertex may be chosen as the starting position, but the Vertex Entry Direction convention must be followed. The surface details report (Output: Surfaces:List, Details;) is very useful for reviewing the accuracy of surface geometry inputs (ref: Surface Output Variables/Reports and Variable Dictionary Reports).
From the detailed vertices, EnergyPlus tries to determine the “height” and “width” of the surface. Obviously, this doesn't work well for >4 sided surfaces; for these, if the calculated height and width are not close to the gross area for the surface, the height and width shown will be the square root of the area (and thus a square).
Building Surfaces - Detailed
A building surface is necessary for all calculations. There must be at least one building surface per zone. You can use the detailed descriptions as shown below or the simpler, rectangular surface descriptions shown earlier.
Wall:Detailed
TheWall:Detailedobject is used to describe walls.
Inputs
Field: Name
This is a unique name associated with each building surface. It is used in several other places as a reference (e.g. as the base surface name for aWindoworDoor).
Field: Construction Name
This is the name of the construction (ref:Constructionobject) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer - the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.
Field: Zone Name
This is the zone name to which the surface belongs. This field is required.
Field: Space Name
This is the space name to which the surface belongs. If this field is left blank, it will be automatically assigned to a space named<ZoneName> or<ZoneName>-Remainder. SeeSpacefor more details.
Field: Outside Boundary Condition
This value can be one of several things depending on the actual kind of surface.
Surface- if this surface is an internal surface, then this is the choice. The value will either be a surface in the base zone or a surface in another zone. The heat balance between two zones can be accurately simulated by specifying a surface in an adjacent zone. EnergyPlus will simulate a group of zones simultaneously and will include the heat transfer between zones. However, as this increases the complexity of the calculations, it is not necessary to specify the other zone unless the two zones will have a significant temperature difference. If the two zones will not be very different (temperature wise), then the surface should use itself as the outside environment or specify this field asAdiabatic. The surface name on the “outside” of this surface (adjacent to) is placed in the next field.Adiabatic- an internal surface in the sameZone.This surface will not transfer heat out of the zone, but will still store heat in thermal mass. Only the inside face of the surface will exchange heat with the zone (i.e. two adiabatic surfaces are required to model internal partitions where both sides of the surface are exchanging heat with the zone). The Outside Boundary Condition Object can be left blank.Zone- this is similar to Surface but EnergyPlus will automatically create the required surface in the adjacent zone when this is entered for the surface. If there are windows or doors on the surface, EnergyPlus automatically creates appropriate sub-surfaces as well.Outdoors- if this surface is exposed to outside temperature conditions, then this is the choice. See Sun Exposure and Wind Exposure below for further specifications on this kind of surface.Foundation- uses an alternative model (currently only the KivaTMmodel) to account for the multi-dimensional heat transfer of foundation surfaces. The Outside Boundary Condition Object will refer to the name of aFoundation:Kivaobject (or be left blank to use the default foundation without extra insulation).Ground- The temperature on the outside of this surface will be the Site:GroundTemperature:Surface value for the month.GroundFCfactorMethod- if this surface is exposed to the ground and using theConstruction:CfactorUndergroundWall, then this is the choice. The temperature on the outside of this surface will be theSite:GroundTemperature:FcfactorMethodvalue for the month.OtherSideCoefficients- if this surface has a custom, user specified temperature or other parameters (SeeSurfaceProperty:OtherSideCoefficientsspecification), then this is the choice. The outside boundary condition will be the name of theSurfaceProperty:OtherSideCoefficientsspecification.OtherSideConditionsModel- if this surface has a specially-modeled multi-skin component, such as a transpired collector or vented photovoltaic panel, attached to the outside (SeeSurfaceProperty:OtherSideConditionsModelspecification), then this the choice. The outside face environment will be the name of theSurfaceProperty:OtherSideConditionsModelspecification.GroundSlabPreprocessorAverage- uses the average results from the Slab preprocessor calculations.GroundSlabPreprocessorCore- uses the core results from the Slab preprocessor calculations.GroundSlabPreprocessorPerimeter- uses the perimeter results from the Slab preprocessor calculations.GroundBasementPreprocessorAverageWall- uses the average wall results from the Basement preprocessor calculations.GroundBasementPreprocessorAverageFloor- uses the average floor results from the Basement preprocessor calculations.GroundBasementPreprocessorUpperWall- uses the upper wall results from the Basement preprocessor calculations.GroundBasementPreprocessorLowerWall- uses the lower wall results from the Basement preprocessor calculations.
Surface- if this surface is an internal surface, then this is the choice. The value will either be a surface in the base zone or a surface in another zone. The heat balance between two zones can be accurately simulated by specifying a surface in an adjacent zone. EnergyPlus will simulate a group of zones simultaneously and will include the heat transfer between zones. However, as this increases the complexity of the calculations, it is not necessary to specify the other zone unless the two zones will have a significant temperature difference. If the two zones will not be very different (temperature wise), then the surface should use itself as the outside environment or specify this field asAdiabatic. The surface name on the “outside” of this surface (adjacent to) is placed in the next field.
Adiabatic- an internal surface in the sameZone.This surface will not transfer heat out of the zone, but will still store heat in thermal mass. Only the inside face of the surface will exchange heat with the zone (i.e. two adiabatic surfaces are required to model internal partitions where both sides of the surface are exchanging heat with the zone). The Outside Boundary Condition Object can be left blank.
Zone- this is similar to Surface but EnergyPlus will automatically create the required surface in the adjacent zone when this is entered for the surface. If there are windows or doors on the surface, EnergyPlus automatically creates appropriate sub-surfaces as well.
Outdoors- if this surface is exposed to outside temperature conditions, then this is the choice. See Sun Exposure and Wind Exposure below for further specifications on this kind of surface.
Foundation- uses an alternative model (currently only the KivaTMmodel) to account for the multi-dimensional heat transfer of foundation surfaces. The Outside Boundary Condition Object will refer to the name of aFoundation:Kivaobject (or be left blank to use the default foundation without extra insulation).
Ground- The temperature on the outside of this surface will be the Site:GroundTemperature:Surface value for the month.
GroundFCfactorMethod- if this surface is exposed to the ground and using theConstruction:CfactorUndergroundWall, then this is the choice. The temperature on the outside of this surface will be theSite:GroundTemperature:FcfactorMethodvalue for the month.
OtherSideCoefficients- if this surface has a custom, user specified temperature or other parameters (SeeSurfaceProperty:OtherSideCoefficientsspecification), then this is the choice. The outside boundary condition will be the name of theSurfaceProperty:OtherSideCoefficientsspecification.
OtherSideConditionsModel- if this surface has a specially-modeled multi-skin component, such as a transpired collector or vented photovoltaic panel, attached to the outside (SeeSurfaceProperty:OtherSideConditionsModelspecification), then this the choice. The outside face environment will be the name of theSurfaceProperty:OtherSideConditionsModelspecification.
GroundSlabPreprocessorAverage- uses the average results from the Slab preprocessor calculations.
GroundSlabPreprocessorCore- uses the core results from the Slab preprocessor calculations.
GroundSlabPreprocessorPerimeter- uses the perimeter results from the Slab preprocessor calculations.
GroundBasementPreprocessorAverageWall- uses the average wall results from the Basement preprocessor calculations.
GroundBasementPreprocessorAverageFloor- uses the average floor results from the Basement preprocessor calculations.
GroundBasementPreprocessorUpperWall- uses the upper wall results from the Basement preprocessor calculations.
GroundBasementPreprocessorLowerWall- uses the lower wall results from the Basement preprocessor calculations.
Field: Outside Boundary Condition Object
If neither Surface,Zone,Foundation, OtherSideCoefficients, or OtherSideConditionsModel are specified for the Outside Boundary Condition (previous field), then this field should be left blank.
As stated above, if the Outside Boundary Condition is “Surface”, then this field's value must be the surface name whose inside face temperature will be forced on the outside face of the base surface. This permits heat exchange between adjacent zones (interzone heat transfer) when multiple zones are simulated, but can also be used to simulate middle zone behavior without modeling the adjacent zones. This is done by specifying a surface within the zone. For example, a middle floor zone can be modeled by making the floor the Outside Boundary Condition Object for the ceiling, and the ceiling the Outside Boundary Condition Object for the floor.
If the Outside Boundary Condition isZone,then this field should contain the zone name of the adjacent zone for the surface.
Note: Zones with interzone heat transfer are not adiabatic and the internal surfaces contribute to gains or losses. Adiabatic surfaces are modeled by specifying the base surface itself in this field. Also, for interzone heat transfer, both surfaces must be represented - for example, if you want interzone heat transfer to an attic space, the ceiling in the lower zone must have a surface object with the outside face environment as the floor in the attic and, likewise, there must be a floor surface object in the attic that references the ceiling surface name in the lower zone.
Equally, if the Outside Boundary Condition is “OtherSideCoefficients”, then this field's value must be theSurfaceProperty:OtherSideCoefficientsname. Or if the Outside Boundary Condition is “OtherSideConditionsModel” then this field's value must be theSurfaceProperty:OtherSideConditionsModelname.
Field: Sun Exposure
If the surface is exposed to the sun, then “SunExposed” should be entered in this field. Otherwise, “NoSun” should be entered.
Note, a cantilevered floor could have “Outdoors” but “NoSun” exposure.
Field: Wind Exposure
If the surface is exposed to the Wind, then “WindExposed” should be entered in this field. Otherwise, “NoWind” should be entered.
Note: When a surface is specified with “NoWind”, this has several implications. Within the heat balance code, this surface will default to using the simple ASHRAE exterior convection coefficient correlation with a zero wind speed. In addition, since the ASHRAE simple method does not have a separate value for equivalent long wavelength radiation to the sky and ground, using “NoWind” also eliminates long wavelength radiant exchange from the exterior of the surface to both the sky and the ground. Thus, only simple convection takes place at the exterior face of a surface specified with “NoWind”.
Field: View Factor to Ground
The fraction of the ground plane (assumed horizontal) that is visible from a heat-transfer surface. It is used to calculate the diffuse solar radiation from the ground that is incident on the surface.
For example, if there are no obstructions, a vertical surface sees half of the ground plane and so View Factor to Ground = 0.5. A horizontal downward-facing surface sees the entire ground plane, so View Factor to Ground = 1.0. A horizontal upward-facing surface (horizontal roof) does not see the ground at all, so View Factor to Ground = 0.0.
Unused if reflections option in Solar Distribution field inBuildingobject input unless aDaylightingDevice:ShelforDaylightingDevice:Tubularhas been specified.
If you do not use the reflections option in the Solar Distribution field in yourBuildingobject input, you are responsible for entering the View Factor to Ground for each heat-transfer surface. Typical values for a surface that is not shadowed are obtained by the simple equation:
View Factor to Ground = (1-cos(SurfTilt))/2
For example, this gives 0.5 for a wall of tilt 90°. If the tilt of the wall changes, then the View Factor to Ground must also change.
If you enterautocalculatein this field, EnergyPlus will automatically calculate the view factor to ground based on the tilt of the surface.
Ifyou do use the reflections option in the Solar Distribution fieldin yourBuildingobject input, you donothave to enter View Factor to Ground values. In this case the program will automatically calculate the value to use for each exterior surface taking into account solar shadowing (including shadowing of the ground by the building) and reflections from obstructions (ref:Building,Field: Solar Distribution).
However, if you do use the reflections option AND you are modeling aDaylightingDevice:ShelforDaylightingDevice:Tubular,then you still need to enter some values of View Factor to Ground. ForDaylightingDevice:Shelfyou need to enter View Factor to Ground for the window associated with the shelf. And forDaylightingDevice:Tubularyou need to enter the View Factor to Ground for theFenestrationSurface:Detailedcorresponding to the dome of the tubular device.
Note 1: The corresponding view factor to the sky for diffuse solar radiation is not a user input; it is calculated within EnergyPlus based on surface orientation, sky solar radiance distribution, and shadowing surfaces.
Note 2: The view factors to the sky and ground for thermal infrared (long-wave) radiation are not user inputs; they are calculated within EnergyPlus based on surface tilt and shadowing surfaces. Shadowing surfaces are considered to have the same emissivity and temperature as the ground, so they are lumped together with the ground in calculating the ground IR view factor.
Field: Number of Vertices
This field specifies the number of sides in the surface (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above.
RoofCeiling:Detailed
TheRoofCeiling:Detailedobject is used to describe a roof or ceiling.
Inputs
Field: Name
This is a unique name associated with each building surface. It is used in several other places as a reference (e.g. as the base surface name for aWindoworDoor).
Field: Construction Name
This is the name of the construction (ref:Constructionobject) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer - the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.
Field: Zone Name
This is the zone name to which the surface belongs. This field is required.
Field: Space Name
This is the space name to which the surface belongs. If this field is left blank, it will be automatically assigned to a space named<ZoneName> or<ZoneName>-Remainder. SeeSpacefor more details.
Field: Outside Boundary Condition
This value can be one of several things depending on the actual kind of surface.
Surface- if this surface is an internal surface, then this is the choice. The value will either be a surface in the base zone or a surface in another zone. The heat balance between two zones can be accurately simulated by specifying a surface in an adjacent zone. EnergyPlus will simulate a group of zones simultaneously and will include the heat transfer between zones. However, as this increases the complexity of the calculations, it is not necessary to specify the other zone unless the two zones will have a significant temperature difference. If the two zones will not be very different (temperature wise), then the surface should use itself as the outside environment or specify this field asAdiabatic. The surface name on the “outside” of this surface (adjacent to) is placed in the next field.Adiabatic- an internal surface in the sameZone.This surface will not transfer heat out of the zone, but will still store heat in thermal mass. Only the inside face of the surface will exchange heat with the zone (i.e. two adiabatic surfaces are required to model internal partitions where both sides of the surface are exchanging heat with the zone). The Outside Boundary Condition Object can be left blank.Zone- this is similar to Surface but EnergyPlus will automatically create the required surface in the adjacent zone when this is entered for the surface. If there are windows or doors on the surface, EnergyPlus automatically creates appropriate sub-surfaces as well.Outdoors- if this surface is exposed to outside temperature conditions, then this is the choice. See Sun Exposure and Wind Exposure below for further specifications on this kind of surface.Ground- The temperature on the outside of this surface will be the Ground Temperature.OtherSideCoefficients- if this surface has a custom, user specified temperature or other parameters (SeeSurfaceProperty:OtherSideCoefficientsspecification), then this is the choice. The outside boundary condition will be the name of theSurfaceProperty:OtherSideCoefficientsspecification.OtherSideConditionsModel- if this surface has a specially-modeled multi-skin component, such as a transpired collector or vented photovoltaic panel, attached to the outside (SeeSurfaceProperty:OtherSideConditionsModelspecification), then this the choice. The outside face environment will be the name of theSurfaceProperty:OtherSideConditionsModelspecification.GroundSlabPreprocessorAverage- uses the average results from the Slab preprocessor calculations.GroundSlabPreprocessorCore- uses the core results from the Slab preprocessor calculations.GroundSlabPreprocessorPerimeter- uses the perimeter results from the Slab preprocessor calculations.GroundBasementPreprocessorAverageWall- uses the average wall results from the Basement preprocessor calculations.GroundBasementPreprocessorAverageFloor- uses the average floor results from the Basement preprocessor calculations.GroundBasementPreprocessorUpperWall- uses the upper wall results from the Basement preprocessor calculations.GroundBasementPreprocessorLowerWall- uses the lower wall results from the Basement preprocessor calculations.
Surface- if this surface is an internal surface, then this is the choice. The value will either be a surface in the base zone or a surface in another zone. The heat balance between two zones can be accurately simulated by specifying a surface in an adjacent zone. EnergyPlus will simulate a group of zones simultaneously and will include the heat transfer between zones. However, as this increases the complexity of the calculations, it is not necessary to specify the other zone unless the two zones will have a significant temperature difference. If the two zones will not be very different (temperature wise), then the surface should use itself as the outside environment or specify this field asAdiabatic. The surface name on the “outside” of this surface (adjacent to) is placed in the next field.
Adiabatic- an internal surface in the sameZone.This surface will not transfer heat out of the zone, but will still store heat in thermal mass. Only the inside face of the surface will exchange heat with the zone (i.e. two adiabatic surfaces are required to model internal partitions where both sides of the surface are exchanging heat with the zone). The Outside Boundary Condition Object can be left blank.
Zone- this is similar to Surface but EnergyPlus will automatically create the required surface in the adjacent zone when this is entered for the surface. If there are windows or doors on the surface, EnergyPlus automatically creates appropriate sub-surfaces as well.
Outdoors- if this surface is exposed to outside temperature conditions, then this is the choice. See Sun Exposure and Wind Exposure below for further specifications on this kind of surface.
Ground- The temperature on the outside of this surface will be the Ground Temperature.
OtherSideCoefficients- if this surface has a custom, user specified temperature or other parameters (SeeSurfaceProperty:OtherSideCoefficientsspecification), then this is the choice. The outside boundary condition will be the name of theSurfaceProperty:OtherSideCoefficientsspecification.
OtherSideConditionsModel- if this surface has a specially-modeled multi-skin component, such as a transpired collector or vented photovoltaic panel, attached to the outside (SeeSurfaceProperty:OtherSideConditionsModelspecification), then this the choice. The outside face environment will be the name of theSurfaceProperty:OtherSideConditionsModelspecification.
GroundSlabPreprocessorAverage- uses the average results from the Slab preprocessor calculations.
GroundSlabPreprocessorCore- uses the core results from the Slab preprocessor calculations.
GroundSlabPreprocessorPerimeter- uses the perimeter results from the Slab preprocessor calculations.
GroundBasementPreprocessorAverageWall- uses the average wall results from the Basement preprocessor calculations.
GroundBasementPreprocessorAverageFloor- uses the average floor results from the Basement preprocessor calculations.
GroundBasementPreprocessorUpperWall- uses the upper wall results from the Basement preprocessor calculations.
GroundBasementPreprocessorLowerWall- uses the lower wall results from the Basement preprocessor calculations.
Field: Outside Boundary Condition Object
If neither Surface,Zone,Foundation, OtherSideCoefficients, or OtherSideConditionsModel are specified for the Outside Boundary Condition (previous field), then this field should be left blank.
As stated above, if the Outside Boundary Condition is “Surface”, then this field's value must be the surface name whose inside face temperature will be forced on the outside face of the base surface. This permits heat exchange between adjacent zones (interzone heat transfer) when multiple zones are simulated, but can also be used to simulate middle zone behavior without modeling the adjacent zones. This is done by specifying a surface within the zone. For example, a middle floor zone can be modeled by making the floor the Outside Boundary Condition Object for the ceiling, and the ceiling the Outside Boundary Condition Object for the floor.
If the Outside Boundary Condition isZone,then this field should contain the zone name of the adjacent zone for the surface.
Note: Zones with interzone heat transfer are not adiabatic and the internal surfaces contribute to gains or losses. Adiabatic surfaces are modeled by specifying the base surface itself in this field. Also, for interzone heat transfer, both surfaces must be represented - for example, if you want interzone heat transfer to an attic space, the ceiling in the lower zone must have a surface object with the outside face environment as the floor in the attic and, likewise, there must be a floor surface object in the attic that references the ceiling surface name in the lower zone.
Equally, if the Outside Boundary Condition is “OtherSideCoefficients”, then this field's value must be theSurfaceProperty:OtherSideCoefficientsname. Or if the Outside Boundary Condition is “OtherSideConditionsModel” then this field's value must be theSurfaceProperty:OtherSideConditionsModelname.
Field: Sun Exposure
If the surface is exposed to the sun, then “SunExposed” should be entered in this field. Otherwise, “NoSun” should be entered.
Note, a cantilevered floor could have “Outdoors” but “NoSun” exposure.
Field: Wind Exposure
If the surface is exposed to the Wind, then “WindExposed” should be entered in this field. Otherwise, “NoWind” should be entered.
Note: When a surface is specified with “NoWind”, this has several implications. Within the heat balance code, this surface will default to using the simple ASHRAE exterior convection coefficient correlation with a zero wind speed. In addition, since the ASHRAE simple method does not have a separate value for equivalent long wavelength radiation to the sky and ground, using “NoWind” also eliminates long wavelength radiant exchange from the exterior of the surface to both the sky and the ground. Thus, only simple convection takes place at the exterior face of a surface specified with “NoWind”.
Field: View Factor to Ground
The fraction of the ground plane (assumed horizontal) that is visible from a heat-transfer surface. It is used to calculate the diffuse solar radiation from the ground that is incident on the surface.
For example, if there are no obstructions, a vertical surface sees half of the ground plane and so View Factor to Ground = 0.5. A horizontal downward-facing surface sees the entire ground plane, so View Factor to Ground = 1.0. A horizontal upward-facing surface (horizontal roof) does not see the ground at all, so View Factor to Ground = 0.0.
Unused if reflections option in Solar Distribution field inBuildingobject input unless aDaylightingDevice:ShelforDaylightingDevice:Tubularhas been specified.
If you do not use the reflections option in the Solar Distribution field in yourBuildingobject input, you are responsible for entering the View Factor to Ground for each heat-transfer surface. Typical values for a surface that is not shadowed are obtained by the simple equation:
View Factor to Ground = (1-cos(SurfTilt))/2
For example, this gives 0.5 for a wall of tilt 90°. If the tilt of the wall changes, then the View Factor to Ground must also change.
If you enterautocalculatein this field, EnergyPlus will automatically calculate the view factor to ground based on the tilt of the surface.
Ifyou do use the reflections option in the Solar Distribution fieldin yourBuildingobject input, you donothave to enter View Factor to Ground values. In this case the program will automatically calculate the value to use for each exterior surface taking into account solar shadowing (including shadowing of the ground by the building) and reflections from obstructions (ref:Building,Field: Solar Distribution).
However, if you do use the reflections option AND you are modeling aDaylightingDevice:ShelforDaylightingDevice:Tubular,then you still need to enter some values of View Factor to Ground. ForDaylightingDevice:Shelfyou need to enter View Factor to Ground for the window associated with the shelf. And forDaylightingDevice:Tubularyou need to enter the View Factor to Ground for theFenestrationSurface:Detailedcorresponding to the dome of the tubular device.
Note 1: The corresponding view factor to the sky for diffuse solar radiation is not a user input; it is calculated within EnergyPlus based on surface orientation, sky solar radiance distribution, and shadowing surfaces.
Note 2: The view factors to the sky and ground for thermal infrared (long-wave) radiation are not user inputs; they are calculated within EnergyPlus based on surface tilt and shadowing surfaces. Shadowing surfaces are considered to have the same emissivity and temperature as the ground, so they are lumped together with the ground in calculating the ground IR view factor.
Field: Number of Vertices
This field specifies the number of sides in the surface (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above.
Floor:Detailed
TheFloor:Detailedobject is used to describe floors.
Inputs
Field: Name
This is a unique name associated with each building surface. It is used in several other places as a reference (e.g. as the base surface name for aWindoworDoor).
Field: Construction Name
This is the name of the construction (ref:Constructionobject) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer - the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.
Field: Zone Name
This is the zone name to which the surface belongs. This field is required.
Field: Space Name
This is the space name to which the surface belongs. If this field is left blank, it will be automatically assigned to a space named<ZoneName> or<ZoneName>-Remainder. SeeSpacefor more details.
Field: Outside Boundary Condition
This value can be one of several things depending on the actual kind of surface.
Surface- if this surface is an internal surface, then this is the choice. The value will either be a surface in the base zone or a surface in another zone. The heat balance between two zones can be accurately simulated by specifying a surface in an adjacent zone. EnergyPlus will simulate a group of zones simultaneously and will include the heat transfer between zones. However, as this increases the complexity of the calculations, it is not necessary to specify the other zone unless the two zones will have a significant temperature difference. If the two zones will not be very different (temperature wise), then the surface should use itself as the outside environment or specify this field asAdiabatic. The surface name on the “outside” of this surface (adjacent to) is placed in the next field.Adiabatic- an internal surface in the sameZone.This surface will not transfer heat out of the zone, but will still store heat in thermal mass. Only the inside face of the surface will exchange heat with the zone (i.e. two adiabatic surfaces are required to model internal partitions where both sides of the surface are exchanging heat with the zone). The Outside Boundary Condition Object can be left blank.Zone- this is similar to Surface but EnergyPlus will automatically create the required surface in the adjacent zone when this is entered for the surface. If there are windows or doors on the surface, EnergyPlus automatically creates appropriate sub-surfaces as well.Outdoors- if this surface is exposed to outside temperature conditions, then this is the choice. See Sun Exposure and Wind Exposure below for further specifications on this kind of surface.Foundation- uses an alternative model (currently only the KivaTMmodel) to account for the multi-dimensional heat transfer of foundation surfaces. The Outside Boundary Condition Object will refer to the name of aFoundation:Kivaobject (or be left blank to use the default foundation without extra insulation).Ground- The temperature on the outside of this surface will be the Site:GroundTemperature:Surface value for the month..GroundFCfactorMethod- if this surface is exposed to the ground and using theConstruction:CfactorUndergroundWall, then this is the choice. The temperature on the outside of this surface will be theSite:GroundTemperature:FcfactorMethodvalue for the month.OtherSideCoefficients- if this surface has a custom, user specified temperature or other parameters (SeeSurfaceProperty:OtherSideCoefficientsspecification), then this is the choice. The outside boundary condition will be the name of theSurfaceProperty:OtherSideCoefficientsspecification.OtherSideConditionsModel- if this surface has a specially-modeled multi-skin component, such as a transpired collector or vented photovoltaic panel, attached to the outside (SeeSurfaceProperty:OtherSideConditionsModelspecification), then this the choice. The outside face environment will be the name of theSurfaceProperty:OtherSideConditionsModelspecification.GroundSlabPreprocessorAverage- uses the average results from the Slab preprocessor calculations.GroundSlabPreprocessorCore- uses the core results from the Slab preprocessor calculations.GroundSlabPreprocessorPerimeter- uses the perimeter results from the Slab preprocessor calculations.GroundBasementPreprocessorAverageWall- uses the average wall results from the Basement preprocessor calculations.GroundBasementPreprocessorAverageFloor- uses the average floor results from the Basement preprocessor calculations.GroundBasementPreprocessorUpperWall- uses the upper wall results from the Basement preprocessor calculations.GroundBasementPreprocessorLowerWall- uses the lower wall results from the Basement preprocessor calculations.
Surface- if this surface is an internal surface, then this is the choice. The value will either be a surface in the base zone or a surface in another zone. The heat balance between two zones can be accurately simulated by specifying a surface in an adjacent zone. EnergyPlus will simulate a group of zones simultaneously and will include the heat transfer between zones. However, as this increases the complexity of the calculations, it is not necessary to specify the other zone unless the two zones will have a significant temperature difference. If the two zones will not be very different (temperature wise), then the surface should use itself as the outside environment or specify this field asAdiabatic. The surface name on the “outside” of this surface (adjacent to) is placed in the next field.
Adiabatic- an internal surface in the sameZone.This surface will not transfer heat out of the zone, but will still store heat in thermal mass. Only the inside face of the surface will exchange heat with the zone (i.e. two adiabatic surfaces are required to model internal partitions where both sides of the surface are exchanging heat with the zone). The Outside Boundary Condition Object can be left blank.
Zone- this is similar to Surface but EnergyPlus will automatically create the required surface in the adjacent zone when this is entered for the surface. If there are windows or doors on the surface, EnergyPlus automatically creates appropriate sub-surfaces as well.
Outdoors- if this surface is exposed to outside temperature conditions, then this is the choice. See Sun Exposure and Wind Exposure below for further specifications on this kind of surface.
Foundation- uses an alternative model (currently only the KivaTMmodel) to account for the multi-dimensional heat transfer of foundation surfaces. The Outside Boundary Condition Object will refer to the name of aFoundation:Kivaobject (or be left blank to use the default foundation without extra insulation).
Ground- The temperature on the outside of this surface will be the Site:GroundTemperature:Surface value for the month..
GroundFCfactorMethod- if this surface is exposed to the ground and using theConstruction:CfactorUndergroundWall, then this is the choice. The temperature on the outside of this surface will be theSite:GroundTemperature:FcfactorMethodvalue for the month.
OtherSideCoefficients- if this surface has a custom, user specified temperature or other parameters (SeeSurfaceProperty:OtherSideCoefficientsspecification), then this is the choice. The outside boundary condition will be the name of theSurfaceProperty:OtherSideCoefficientsspecification.
OtherSideConditionsModel- if this surface has a specially-modeled multi-skin component, such as a transpired collector or vented photovoltaic panel, attached to the outside (SeeSurfaceProperty:OtherSideConditionsModelspecification), then this the choice. The outside face environment will be the name of theSurfaceProperty:OtherSideConditionsModelspecification.
GroundSlabPreprocessorAverage- uses the average results from the Slab preprocessor calculations.
GroundSlabPreprocessorCore- uses the core results from the Slab preprocessor calculations.
GroundSlabPreprocessorPerimeter- uses the perimeter results from the Slab preprocessor calculations.
GroundBasementPreprocessorAverageWall- uses the average wall results from the Basement preprocessor calculations.
GroundBasementPreprocessorAverageFloor- uses the average floor results from the Basement preprocessor calculations.
GroundBasementPreprocessorUpperWall- uses the upper wall results from the Basement preprocessor calculations.
GroundBasementPreprocessorLowerWall- uses the lower wall results from the Basement preprocessor calculations.
Field: Outside Boundary Condition Object
If neither Surface,Zone,Foundation, OtherSideCoefficients, or OtherSideConditionsModel are specified for the Outside Boundary Condition (previous field), then this field should be left blank.
As stated above, if the Outside Boundary Condition is “Surface”, then this field's value must be the surface name whose inside face temperature will be forced on the outside face of the base surface. This permits heat exchange between adjacent zones (interzone heat transfer) when multiple zones are simulated, but can also be used to simulate middle zone behavior without modeling the adjacent zones. This is done by specifying a surface within the zone. For example, a middle floor zone can be modeled by making the floor the Outside Boundary Condition Object for the ceiling, and the ceiling the Outside Boundary Condition Object for the floor.
If the Outside Boundary Condition isZone,then this field should contain the zone name of the adjacent zone for the surface.
Note: Zones with interzone heat transfer are not adiabatic and the internal surfaces contribute to gains or losses. Adiabatic surfaces are modeled by specifying the base surface itself in this field. Also, for interzone heat transfer, both surfaces must be represented - for example, if you want interzone heat transfer to an attic space, the ceiling in the lower zone must have a surface object with the outside face environment as the floor in the attic and, likewise, there must be a floor surface object in the attic that references the ceiling surface name in the lower zone.
Equally, if the Outside Boundary Condition is “OtherSideCoefficients”, then this field's value must be theSurfaceProperty:OtherSideCoefficientsname. Or if the Outside Boundary Condition is “OtherSideConditionsModel” then this field's value must be theSurfaceProperty:OtherSideConditionsModelname.
Field: Sun Exposure
If the surface is exposed to the sun, then “SunExposed” should be entered in this field. Otherwise, “NoSun” should be entered.
Note, a cantilevered floor could have “Outdoors” but “NoSun” exposure.
Field: Wind Exposure
If the surface is exposed to the Wind, then “WindExposed” should be entered in this field. Otherwise, “NoWind” should be entered.
Note: When a surface is specified with “NoWind”, this has several implications. Within the heat balance code, this surface will default to using the simple ASHRAE exterior convection coefficient correlation with a zero wind speed. In addition, since the ASHRAE simple method does not have a separate value for equivalent long wavelength radiation to the sky and ground, using “NoWind” also eliminates long wavelength radiant exchange from the exterior of the surface to both the sky and the ground. Thus, only simple convection takes place at the exterior face of a surface specified with “NoWind”.
Field: View Factor to Ground
The fraction of the ground plane (assumed horizontal) that is visible from a heat-transfer surface. It is used to calculate the diffuse solar radiation from the ground that is incident on the surface.
For example, if there are no obstructions, a vertical surface sees half of the ground plane and so View Factor to Ground = 0.5. A horizontal downward-facing surface sees the entire ground plane, so View Factor to Ground = 1.0. A horizontal upward-facing surface (horizontal roof) does not see the ground at all, so View Factor to Ground = 0.0.
Unused if reflections option in Solar Distribution field inBuildingobject input unless aDaylightingDevice:ShelforDaylightingDevice:Tubularhas been specified.
If you do not use the reflections option in the Solar Distribution field in yourBuildingobject input, you are responsible for entering the View Factor to Ground for each heat-transfer surface. Typical values for a surface that is not shadowed are obtained by the simple equation:
View Factor to Ground = (1-cos(SurfTilt))/2
For example, this gives 0.5 for a wall of tilt 90°. If the tilt of the wall changes, then the View Factor to Ground must also change.
If you enterautocalculatein this field, EnergyPlus will automatically calculate the view factor to ground based on the tilt of the surface.
Ifyou do use the reflections option in the Solar Distribution fieldin yourBuildingobject input, you donothave to enter View Factor to Ground values. In this case the program will automatically calculate the value to use for each exterior surface taking into account solar shadowing (including shadowing of the ground by the building) and reflections from obstructions (ref:Building,Field: Solar Distribution).
However, if you do use the reflections option AND you are modeling aDaylightingDevice:ShelforDaylightingDevice:Tubular,then you still need to enter some values of View Factor to Ground. ForDaylightingDevice:Shelfyou need to enter View Factor to Ground for the window associated with the shelf. And forDaylightingDevice:Tubularyou need to enter the View Factor to Ground for theFenestrationSurface:Detailedcorresponding to the dome of the tubular device.
Note 1: The corresponding view factor to the sky for diffuse solar radiation is not a user input; it is calculated within EnergyPlus based on surface orientation, sky solar radiance distribution, and shadowing surfaces.
Note 2: The view factors to the sky and ground for thermal infrared (long-wave) radiation are not user inputs; they are calculated within EnergyPlus based on surface tilt and shadowing surfaces. Shadowing surfaces are considered to have the same emissivity and temperature as the ground, so they are lumped together with the ground in calculating the ground IR view factor.
Field: Number of Vertices
This field specifies the number of sides in the surface (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above.
Some examples of using these objects:
Floor:Detailed,
      Floor_NorthZone_1stFloor,!- Name
      FLOOR-SLAB-ASSEMBLY,     !- Construction Name
      NorthZone_1stFloor,      !- Zone Name
      Ground,                  !- Outside Boundary Condition
      ,                        !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      0, 11, 0,                           !- X,Y,Z  1 {m}
      25, 11, 0,                          !- X,Y,Z  2 {m}
      25, 5.5, 0,                         !- X,Y,Z  3 {m}
     0, 5.5, 0;                          !- X,Y,Z  4 {m}

  RoofCeiling:Detailed,
      Ceiling_SouthZone_1stFloor,  !- Name
      CEILING-FLOOR-ASSEMBLY,  !- Construction Name
      SouthZone_1stFloor,      !- Zone Name
      Surface,                 !- Outside Boundary Condition
      Floor_SouthZone_2ndFloor,!- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0.0,                     !- View Factor to Ground
      4,                       !- Number of Vertices
      0, 0, 3.4,                          !- X,Y,Z  1 {m}
      25, 0, 3.4,                         !- X,Y,Z  2 {m}
      25, 5.5, 3.4,                       !- X,Y,Z  3 {m}
     0, 5.5, 3.4;                        !- X,Y,Z  4 {m}

  Wall:Detailed,
      InteriorWall_SouthZone_1stFloor,  !- Name
      INTERIOR-WALL-ASSEMBLY,  !- Construction Name
      SouthZone_1stFloor,      !- Zone Name
      Surface,                 !- Outside Boundary Condition
      InteriorWall_NorthZone_1stFloor,  !- Outside Boundary Condition Object
      NoSun,                   !- Sun Exposure
      NoWind,                  !- Wind Exposure
      0,                       !- View Factor to Ground
      4,                       !- Number of Vertices
      25, 5.5, 3.7,                       !- X,Y,Z  1 {m}
      25, 5.5, 0,                         !- X,Y,Z  2 {m}
      0, 5.5, 0,                          !- X,Y,Z  3 {m}
     0, 5.5, 3.7;                        !- X,Y,Z  4 {m}
BuildingSurface:Detailed
TheBuildingSurface:Detailedobject can more generally describe each of the surfaces.
Inputs
Field: Name
This is a unique name associated with each building surface. It is used in several other places as a reference (e.g. as the base surface name for aWindoworDoor).
Field: Surface Type
Used primarily for convenience, the surface type can be one of the choices illustrated above - Wall, Floor, Ceiling,Roof.Azimuth (facing) and Tilt are determined from the vertex coordinates. Note that “normal” floors will be tilted 180° whereas flat roofs/ceilings will be tilted 0°. EnergyPlus uses this field's designation, along with the calculated tilt of the surface, to issue warning messages when tilts are “out of range”. Calculations in EnergyPlus use the actual calculated tilt values for the actual heat balance calculations. Note, however, that a floor tilted 0° is really facing “into” the zone and is not what you will desire for the calculations even though the coordinate may appear correct in the viewed DXF display.
“Normal” tilt for walls is 90° - here you may use the calculated Azimuth to make sure your walls are facing away from the zone's interior.
Field: Construction Name
This is the name of the construction (ref:Constructionobject) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer - the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.
Field: Zone Name
This is the zone name to which the surface belongs. This field is required.
Field: Space Name
This is the space name to which the surface belongs. If this field is left blank, it will be automatically assigned to a space name<ZoneName> or<ZoneName>-Remainder. SeeSpacefor more details.
Field: Outside Boundary Condition
This value can be one of several things depending on the actual kind of surface.
Surface- if this surface is an internal surface, then this is the choice. The value will either be a surface in the base zone or a surface in another zone. The heat balance between two zones can be accurately simulated by specifying a surface in an adjacent zone. EnergyPlus will simulate a group of zones simultaneously and will include the heat transfer between zones. However, as this increases the complexity of the calculations, it is not necessary to specify the other zone unless the two zones will have a significant temperature difference. If the two zones will not be very different (temperature wise), then the surface should use itself as the outside environment or specify this field asAdiabatic. The surface name on the “outside” of this surface (adjacent to) is placed in the next field.Adiabatic- an internal surface in the sameZone.This surface will not transfer heat out of the zone, but will still store heat in thermal mass. Only the inside face of the surface will exchange heat with the zone (i.e. two adiabatic surfaces are required to model internal partitions where both sides of the surface are exchanging heat with the zone). The Outside Boundary Condition Object can be left blank.Zone- this is similar to Surface but EnergyPlus will automatically create the required surface in the adjacent zone when this is entered for the surface. If there are windows or doors on the surface, EnergyPlus automatically creates appropriate sub-surfaces as well.Outdoors- if this surface is exposed to outside temperature conditions, then this is the choice. See Sun Exposure and Wind Exposure below for further specifications on this kind of surface.Foundation- uses an alternative model (currently only the KivaTMmodel) to account for the multi-dimensional heat transfer of foundation surfaces. The Outside Boundary Condition Object will refer to the name of aFoundation:Kivaobject (or be left blank to use the default foundation without extra insulation).Ground- The temperature on the outside of this surface will be the Site:GroundTemperature:Surface value for the month.GroundFCfactorMethod- if this surface is exposed to the ground and using theConstruction:CfactorUndergroundWall, then this is the choice. The temperature on the outside of this surface will be theSite:GroundTemperature:FcfactorMethodvalue for the month.OtherSideCoefficients- if this surface has a custom, user specified temperature or other parameters (SeeSurfaceProperty:OtherSideCoefficientsspecification), then this is the choice. The outside boundary condition will be the name of theSurfaceProperty:OtherSideCoefficientsspecification.OtherSideConditionsModel- if this surface has a specially-modeled multi-skin component, such as a transpired collector or vented photovoltaic panel, attached to the outside (SeeSurfaceProperty:OtherSideConditionsModelspecification), then this the choice. The outside face environment will be the name of theSurfaceProperty:OtherSideConditionsModelspecification.GroundSlabPreprocessorAverage- uses the average results from the Slab preprocessor calculations.GroundSlabPreprocessorCore- uses the core results from the Slab preprocessor calculations.GroundSlabPreprocessorPerimeter- uses the perimeter results from the Slab preprocessor calculations.GroundBasementPreprocessorAverageWall- uses the average wall results from the Basement preprocessor calculations.GroundBasementPreprocessorAverageFloor- uses the average floor results from the Basement preprocessor calculations.GroundBasementPreprocessorUpperWall- uses the upper wall results from the Basement preprocessor calculations.GroundBasementPreprocessorLowerWall- uses the lower wall results from the Basement preprocessor calculations.
Surface- if this surface is an internal surface, then this is the choice. The value will either be a surface in the base zone or a surface in another zone. The heat balance between two zones can be accurately simulated by specifying a surface in an adjacent zone. EnergyPlus will simulate a group of zones simultaneously and will include the heat transfer between zones. However, as this increases the complexity of the calculations, it is not necessary to specify the other zone unless the two zones will have a significant temperature difference. If the two zones will not be very different (temperature wise), then the surface should use itself as the outside environment or specify this field asAdiabatic. The surface name on the “outside” of this surface (adjacent to) is placed in the next field.
Adiabatic- an internal surface in the sameZone.This surface will not transfer heat out of the zone, but will still store heat in thermal mass. Only the inside face of the surface will exchange heat with the zone (i.e. two adiabatic surfaces are required to model internal partitions where both sides of the surface are exchanging heat with the zone). The Outside Boundary Condition Object can be left blank.
Zone- this is similar to Surface but EnergyPlus will automatically create the required surface in the adjacent zone when this is entered for the surface. If there are windows or doors on the surface, EnergyPlus automatically creates appropriate sub-surfaces as well.
Outdoors- if this surface is exposed to outside temperature conditions, then this is the choice. See Sun Exposure and Wind Exposure below for further specifications on this kind of surface.
Foundation- uses an alternative model (currently only the KivaTMmodel) to account for the multi-dimensional heat transfer of foundation surfaces. The Outside Boundary Condition Object will refer to the name of aFoundation:Kivaobject (or be left blank to use the default foundation without extra insulation).
Ground- The temperature on the outside of this surface will be the Site:GroundTemperature:Surface value for the month.
GroundFCfactorMethod- if this surface is exposed to the ground and using theConstruction:CfactorUndergroundWall, then this is the choice. The temperature on the outside of this surface will be theSite:GroundTemperature:FcfactorMethodvalue for the month.
OtherSideCoefficients- if this surface has a custom, user specified temperature or other parameters (SeeSurfaceProperty:OtherSideCoefficientsspecification), then this is the choice. The outside boundary condition will be the name of theSurfaceProperty:OtherSideCoefficientsspecification.
OtherSideConditionsModel- if this surface has a specially-modeled multi-skin component, such as a transpired collector or vented photovoltaic panel, attached to the outside (SeeSurfaceProperty:OtherSideConditionsModelspecification), then this the choice. The outside face environment will be the name of theSurfaceProperty:OtherSideConditionsModelspecification.
GroundSlabPreprocessorAverage- uses the average results from the Slab preprocessor calculations.
GroundSlabPreprocessorCore- uses the core results from the Slab preprocessor calculations.
GroundSlabPreprocessorPerimeter- uses the perimeter results from the Slab preprocessor calculations.
GroundBasementPreprocessorAverageWall- uses the average wall results from the Basement preprocessor calculations.
GroundBasementPreprocessorAverageFloor- uses the average floor results from the Basement preprocessor calculations.
GroundBasementPreprocessorUpperWall- uses the upper wall results from the Basement preprocessor calculations.
GroundBasementPreprocessorLowerWall- uses the lower wall results from the Basement preprocessor calculations.
Field: Outside Boundary Condition Object
If neither Surface,Zone,Foundation, OtherSideCoefficients, or OtherSideConditionsModel are specified for the Outside Boundary Condition (previous field), then this field should be left blank.
As stated above, if the Outside Boundary Condition is “Surface”, then this field's value must be the surface name whose inside face temperature will be forced on the outside face of the base surface. This permits heat exchange between adjacent zones (interzone heat transfer) when multiple zones are simulated, but can also be used to simulate middle zone behavior without modeling the adjacent zones. This is done by specifying a surface within the zone. For example, a middle floor zone can be modeled by making the floor the Outside Boundary Condition Object for the ceiling, and the ceiling the Outside Boundary Condition Object for the floor.
If the Outside Boundary Condition isZone,then this field should contain the zone name of the adjacent zone for the surface.
Note: Zones with interzone heat transfer are not adiabatic and the internal surfaces contribute to gains or losses. Adiabatic surfaces are modeled by specifying the base surface itself in this field. Also, for interzone heat transfer, both surfaces must be represented - for example, if you want interzone heat transfer to an attic space, the ceiling in the lower zone must have a surface object with the outside face environment as the floor in the attic and, likewise, there must be a floor surface object in the attic that references the ceiling surface name in the lower zone.
Equally, if the Outside Boundary Condition is “OtherSideCoefficients”, then this field's value must be theSurfaceProperty:OtherSideCoefficientsname. Or if the Outside Boundary Condition is “OtherSideConditionsModel” then this field's value must be theSurfaceProperty:OtherSideConditionsModelname.
Field: Sun Exposure
If the surface is exposed to the sun, then “SunExposed” should be entered in this field. Otherwise, “NoSun” should be entered.
Note, a cantilevered floor could have “Outdoors” but “NoSun” exposure.
Field: Wind Exposure
If the surface is exposed to the Wind, then “WindExposed” should be entered in this field. Otherwise, “NoWind” should be entered.
Note: When a surface is specified with “NoWind”, this has several implications. Within the heat balance code, this surface will default to using the simple ASHRAE exterior convection coefficient correlation with a zero wind speed. In addition, since the ASHRAE simple method does not have a separate value for equivalent long wavelength radiation to the sky and ground, using “NoWind” also eliminates long wavelength radiant exchange from the exterior of the surface to both the sky and the ground. Thus, only simple convection takes place at the exterior face of a surface specified with “NoWind”.
Field: View Factor to Ground
The fraction of the ground plane (assumed horizontal) that is visible from a heat-transfer surface. It is used to calculate the diffuse solar radiation from the ground that is incident on the surface.
For example, if there are no obstructions, a vertical surface sees half of the ground plane and so View Factor to Ground = 0.5. A horizontal downward-facing surface sees the entire ground plane, so View Factor to Ground = 1.0. A horizontal upward-facing surface (horizontal roof) does not see the ground at all, so View Factor to Ground = 0.0.
Unused if reflections option in Solar Distribution field inBuildingobject input unless aDaylightingDevice:ShelforDaylightingDevice:Tubularhas been specified.
If you do not use the reflections option in the Solar Distribution field in yourBuildingobject input, you are responsible for entering the View Factor to Ground for each heat-transfer surface. Typical values for a surface that is not shadowed are obtained by the simple equation:
View Factor to Ground = (1-cos(SurfTilt))/2
For example, this gives 0.5 for a wall of tilt 90°. If the tilt of the wall changes, then the View Factor to Ground must also change.
If you enterautocalculatein this field, EnergyPlus will automatically calculate the view factor to ground based on the tilt of the surface.
Ifyou do use the reflections option in the Solar Distribution fieldin yourBuildingobject input, you donothave to enter View Factor to Ground values. In this case the program will automatically calculate the value to use for each exterior surface taking into account solar shadowing (including shadowing of the ground by the building) and reflections from obstructions (ref:Building,Field: Solar Distribution).
However, if you do use the reflections option AND you are modeling aDaylightingDevice:ShelforDaylightingDevice:Tubular,then you still need to enter some values of View Factor to Ground. ForDaylightingDevice:Shelfyou need to enter View Factor to Ground for the window associated with the shelf. And forDaylightingDevice:Tubularyou need to enter the View Factor to Ground for theFenestrationSurface:Detailedcorresponding to the dome of the tubular device.
Note 1: The corresponding view factor to the sky for diffuse solar radiation is not a user input; it is calculated within EnergyPlus based on surface orientation, sky solar radiance distribution, and shadowing surfaces.
Note 2: The view factors to the sky and ground for thermal infrared (long-wave) radiation are not user inputs; they are calculated within EnergyPlus based on surface tilt and shadowing surfaces. Shadowing surfaces are considered to have the same emissivity and temperature as the ground, so they are lumped together with the ground in calculating the ground IR view factor.
Field: Number of Vertices
This field specifies the number of sides in the surface (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above.
IDF example of three walls (first is an exterior wall, second and third are interzone partitions):
BuildingSurface:Detailed,Zn001:Wall001,  !- Base Surface Name
    Wall,EXTERIOR,  !- Class and Construction Name
    ZONE 1 @ 200 601 0 T,  !- Zone
    Outdoors,,  !- Outside Boundary Condition  and Target (if applicable)
     SunExposed,  !- Solar Exposure
     WindExposed,  !- Wind Exposure
    0.5000000    ,  !- VF to Ground
             4, !-Rectangle
    0.0000000E+00,  0.0000000E+00,   3.048000    ,
    0.0000000E+00,  0.0000000E+00,  0.0000000E+00,
     6.096000    ,  0.0000000E+00,  0.0000000E+00,
     6.096000    ,  0.0000000E+00,   3.048000    ;

  BuildingSurface:Detailed,Zn001:Wall006,  !-Base Surface Name
    Wall,INTERIOR,  !- Class and Construction Name
    HEARTLAND AREA,  !- Zone
    Surface,Zn004:Wall005,  !- Outside Boundary Conditions and Target (if applicable)
     NoSun,  !- Solar Exposure
     NoWind,  !- Wind Exposure
    0.5000000    ,  !- VF to Ground
             4, !-Rectangle
     38.01000    ,   28.25000    ,   10.00000    ,
     38.01000    ,   28.25000    ,  0.0000000E+00,
     38.01000    ,   18.25000    ,  0.0000000E+00,
     38.01000    ,   18.25000    ,   10.00000    ;

  BuildingSurface:Detailed,Zn001:Wall007,  !- Base Surface Name
    Wall,INTERIOR,  !- Class and Construction Name
    HEARTLAND AREA,  !- Zone
    Surface,Zn003:Wall006,  !- Outside Boundary Conditions and Target (if applicable)
     NoSun,  !- Solar Exposure
     NoWind,  !- Wind Exposure
    0.5000000    ,  !- VF to Ground
             4, !-Rectangle
     58.01000    ,   18.25000    ,   10.00000    ,
     58.01000    ,   18.25000    ,  0.0000000E+00,
     58.01000    ,   28.25000    ,  0.0000000E+00,
     58.01000    ,   28.25000    ,   10.00000    ;
FenestrationSurface:Detailed
This surface class is used for subsurfaces, which can be of five different types: Windows, Doors, GlassDoors, TubularDaylightDomes, and TubularDaylightDiffusers. A subsurface (such as a window) of a base surface (such as a wall) inherits several of the properties (such as Outside Boundary Condition, Sun Exposure, etc.) of the base surface. Windows, GlassDoors, TubularDaylightDomes, and TubularDaylightDiffusers are considered to have one or more glass layers and so transmit solar radiation. Doors are considered to be opaque. For Surface Type =Windowand GlassDoor, shades and screens may be applied by referencing this subsurface in a window shading control (ref:WindowShadingControlobject). To assign a shade to a window or glass door, see WindowMaterial: Shade. To assign a screen, seeWindowMaterial:Screen.To assign a blind, seeWindowMaterial:Blind.To assign switchable glazing, such as electrochromic glazing, seeWindowShadingControl.
The surface can be of 3 sides or 4 sides. A 4-sided but non-rectangular fenestration surface is allowed and will be transferred to an equivalent rectangular surface with the same area and aspect ratio for the convection calculations at window air gaps.
Inputs
Field: Name
This is a unique name associated with the heat transfer subsurface. It may be used in other places as a reference (e.g. as the opposing subsurface of an interzone window or door).
Field: Surface Type
The choices for Surface Type areWindow,Door,GlassDoor, TubularDaylightDome, and TubularDaylightDiffuser. Doors are assumed to be opaque (do not transmit solar radiation) whereas the other surface types do transmit solar radiation. Windows and Glass Doors are treated identically in the calculation of conduction heat transfer, solar gain, daylighting, etc. AWindowor GlassDoor, but not aDoor,can have a movable interior, exterior or between-glass shading device, such as blinds (ref:WindowMaterial:Blindobject), and can have a frame and/or a divider (ref:WindowProperty:FrameAndDividerobject). TubularDaylightDomes and TubularDaylightDomes are specialized subsurfaces for use with theDaylightingDevice:Tubularobject to simulate Tubular Daylighting Devices (TDDs). TubularDaylightDomes and TubularDaylightDomes cannot have shades, screens or blinds. In the following, the term “window” applies toWindow,GlassDoor, TubularDaylightDome, and TubularDaylightDome, if not otherwise explicitly mentioned.
As noted in the description of theBuildingSurface:Detailed,Azimuth (facing angle) and Tilt are calculated from the entered vertices. Tilts of subsurfaces will normally be the same as their base surface. If these are significantly beyond the “normals” for the base surface, warning messages may be issued. If the facing angles are not correct, you may have a window pointing “into” the zone rather than out of it - this would cause problems in the calculations. Note, too, that a “reveal” (inset or outset) may occur if the plane of the subsurface is not coincident with the base surface; the reveal has an effect on shading of the subsurface.
Field: Construction Name
This is the name of the subsurface's construction (ref:Constructionobject [forDoor]andConstruction,Construction:ComplexFenestrationState,Construction:WindowDataFileobjects [forWindowand GlassDoor]).
For windows, ifConstructionName is not found among the constructions on the input (.idf) file, theWindowData File (ref.Construction:WindowDataFileobject) will be searched for thatConstructionName (see “Importing Windows fromWINDOW“).If that file is not present or if theConstructionName does not match the name of an entry on the file, an error will result. If there is a match, a window construction and its corresponding glass and gas materials will be created from the information read from the file.
Field: Building Surface Name
This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. For example, a surface in contact with the ground (Outside Boundary Condition = Ground) cannot contain a window.
Field: Outside Boundary Condition Object
If the base surface has Outside Boundary Condition = Surface or OtherSideCoefficients, then this field must also be specified for the subsurface. Otherwise, it can be left blank.
If the base surface has Outside Boundary Condition =Zone,then this surface retains that characteristic and uses the same zone of the base surface. It can be entered here for clarity or it can be left blank.
If Outside Boundary Condition for the base surface is Surface, this field should specify the subsurface in the opposing zone that is the counterpart to this subsurface. The constructions of the subsurface and opposing subsurface must match, except that, for multi-layer constructions, the layer order of the opposing subsurface's construction must be the reverse of that of the subsurface.
If Outside Boundary Condition for the base surface is OtherSideCoefficients, this field could specify the set ofSurfaceProperty:OtherSideCoefficientsfor this subsurface. If this is left blank, then the Other Side Coefficients of the base surface will be used for this subsurface.Windows and GlassDoors are not allowed to have Other Side Coefficients.
Field: View Factor to Ground
The fraction of the ground plane (assumed horizontal) that is visible from a heat-transfer surface. It is used to calculate the diffuse solar radiation from the ground that is incident on the surface.
For example, if there are no obstructions, a vertical surface sees half of the ground plane and so View Factor to Ground = 0.5. A horizontal downward-facing surface sees the entire ground plane, so View Factor to Ground = 1.0. A horizontal upward-facing surface (horizontal roof) does not see the ground at all, so View Factor to Ground = 0.0.
Unused if reflections option in Solar Distribution field inBuildingobject input unless a Daylighting Device:Shelf or Daylighting Device:Tubular has been specified.
If you do not use the reflections option in the Solar Distribution field in yourBuildingobject input, you are responsible for entering the View Factor to Ground for each heat-transfer surface. Typical values for a surface that is not shadowed are obtained by the simple equation:
View Factor to Ground = (1-cos(SurfTilt))/2
For example, this gives 0.5 for a wall of tilt 90°. If the tilt of the wall changes, then the View Factor to Ground must also change.
If you enterautocalculatein this field, EnergyPlus will automatically calculate the view factor to ground based on the tilt of the surface.
Ifyou do use the reflections option in the Solar Distribution fieldin yourBUILDINGobject input, you donothave to enter View Factor to Ground values. In this case the program will automatically calculate the value to use for each exterior surface taking into account solar shadowing (including shadowing of the ground by the building) and reflections from obstructions (ref:Building,Field: Solar Distribution).
However, if you do use the reflections option AND you are modeling aDaylightingDevice:ShelforDaylightingDevice:Tubular,then you should enter some values of View Factor to Ground. ForDaylightingDevice:Shelfyou need to enter View Factor to Ground for the window associated with the shelf. And forDaylightingDevice:Tubularyou need to enter the View Factor to Ground for theFenestrationSurface:Detailedcorresponding to the dome of the tubular device (ref:DaylightingDevice:Tubular).
Note 1: The corresponding view factor to the sky for diffuse solar radiation is not a user input; it is calculated within EnergyPlus based on surface orientation, sky solar radiance distribution, and shadowing surfaces.
Note 2: The view factors to the sky and ground for thermal infrared (long-wave) radiation are not user inputs; they are calculated within EnergyPlus based on surface tilt and shadowing surfaces. Shadowing surfaces are considered to have the same emissivity and temperature as the ground, so they are lumped together with the ground in calculating the ground infrared view factor.
Note 3: If the view factor to the ground is autosized and aDaylightingDevice:Shelfis present, EnergyPlus will adjust both the view factor to the ground first and then the sky so that the sum of all three view factors (to the ground, to the sky, and to the shelf) does not exceed 1.0.
Field: Frame and Divider Name
This field, if not blank, can be used to specify window frame, divider and reveal-surface data (ref:WindowProperty:FrameAndDividerobject). It is used only for exterior GlassDoors and rectangular exterior Windows, i.e., those with OutsideFaceEnvironment = Outdoors.
This field should be blank for triangular windows.
Field: Multiplier
Used only for Surface Type =Window,Dooror GlassDoor.It is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.
Multiplier should be used with caution. Multiplier > 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.
If Multiplier > 1, you will get
-awarningif Solar Distribution = FullExterior or FullInteriorAndExterior (ref:Building- Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.
-anerrorif the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.
Field: Number of Vertices
The number of sides the surface has (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above.Doorand GlassDoor subsurfaces are rectangular and therefore have four vertices.Windowsubsurfaces can be rectangular or triangular and therefore have four or three vertices, respectively.
Fields: Vertex Coordinates
This is a total of twelve fields giving the x,y,z coordinate values of the four vertices of rectangular subsurfaces [m], or a total of nine fields giving the x,y,z coordinate values of the three vertices of triangular windows.
For triangular windows the first vertex listed can be any of the three vertices, but the order of the vertices should be counter-clockwise if VertexEntry is CounterClockWise and clockwise if VertexEntry is ClockWise (ref:GlobalGeometryRules).
An IDF example of a rectangular subsurface (Window):
FenestrationSurface:Detailed,
   Zn001:Wall001:Win001,  !- SubSurface Name
    Window,SINGLE PANE HW WINDOW,  !- Class and Construction Name
    Zn001:Wall001,,         !- Base Surface Name and Target (if applicable)
    0.5000000    ,          !- VF to Ground
    WINDOW-CONTROL-DRAPES,  !- Window Shading Control
    TestFrameAndDivider,    !- Frame/Divider name
    5,                      !- Multiplier
    4,                      !- Rectangle (number of sides)
     1.524000    ,  0.1520000    ,   2.743000    ,
     1.524000    ,  0.1520000    ,  0.3050000    ,
     4.572000    ,  0.1520000    ,  0.3050000    ,
     4.572000    ,  0.1520000    ,   2.743000    ;
Window Modeling Options
The following table shows what input objects/fields to use to model different window options. It also gives the name of an example input, if available, that demonstrates the option.
InternalMass
Any surface that would logically be described as an interior wall, floor or ceiling can just as easily be described as Internal Mass. Internal Mass surface types only exchange energy with the zone in which they are described; they do not see any other zones. There are two approaches to using internal mass. The first approach is to have several pieces of internal mass with each piece having a different construction type. The other approach is to choose an average construction type and combine all of the interior surfaces into a single internal mass. Similar to internal surfaces with an adiabatic boundary condition, the zone will only exchange energy with the inside of the Internal Mass construction. If both sides of the surface exchange energy with the zone then the user should input twice the area when defining the Internal Mass object. Note that furniture and other large objects within a zone can be described using internal mass. However, simplifying calculations using internal mass must be used with caution when the “FullInteriorAndExterior” or “FullInteriorAndExteriorWithReflections” Solar Distribution model (seeBuildingparameters) is chosen. A single Internal Mass object can be applied to a set of zones or spaces by specifying aZoneListorSpaceListname.
Inputs
Example
When zoning an office building, five west-facing offices have been combined into one zone. All of the offices have interior walls made of the same materials. As shown in the figure below, this zone may be described with 5 exterior walls and 11 internal walls or 1 exterior wall and 1 internal mass. Note that fewer surfaces will speed up the EnergyPlus calculations.
Representing 11 internal walls as internal mass[fig:representing-11-internal-walls-as-internal]
Example
A five-story building has the same ceiling/floor construction separating each of the levels. Zones that are on floors 2 through 4 may be described using a single piece of internal mass to represent both the floor and ceiling. The construction for this internal mass would be identical to the ceiling/floor construction that would be used to describe separate surfaces and the area of the internal mass surface would be the total surface area of the combined ceilings/floors (i.e. twice the total floor area).
Field: Name
This is a unique character string associated with the internal mass surface. Though it must be unique from other surface names, it is used primarily for convenience with internal mass surfaces.
Field: Construction Name
This is the name of the construction (ref:Constructionobject) used in the surface.
Field: Zone or ZoneList Name
This field is the name of theZoneorZoneListin which the internal mass will be added. When theZoneListoption is used then this internal mass object is applied to each of zone in the list. The name of the actual internal mass object in each zone becomes<ZoneName><InternalMassObject Name> and should be less than the standard length (100 characters) for a name field. If it is greater than this standard length, it may be difficult to specify in output reporting as it will be truncated. A warning will be shown if the generated name is greater than 100 characters. If it duplicates another such concatenated name, there will be a severe error and terminate the run.
Field: Space or SpaceList Name
This field is the name of theSpaceorSpaceListin which the internal mass will be added. When theSpaceListoption is used then this internal mass object is applied to each space in the list. The name of the actual internal mass object in each space becomes<SpaceName><InternalMassObject Name> and should be less than the standard length (100 characters) for a name field. If it is greater than this standard length, it may be difficult to specify in output reporting as it will be truncated. A warning will be shown if the generated name is greater than 100 characters. If it duplicates another such concatenated name, there will be a severe error and terminate the run. This field is ignored when aZoneListName is specified forZoneorZoneListName. If aSpaceName is used, then theSpacemust be part ofZoneName. If aSpaceListName is used, then theZoneName is ignored (even though it is a required field), and the surface is assigned to the corresponding Zone(s) for eachSpacein theSpaceList.
Field: Surface Area
This field is the surface area of the internal mass. The area that is specified must be the entire surface area that is exposed to the zone. If both sides of a wall are completely within the same zone, then the area of both sides must be included when describing that internal wall.
IDF examples of Internal Mass surfaces:
InternalMass,
  Zn002:IntM001,                !- Surface Name
  INTERIOR,                     !- Construction Name
  DORM ROOMS AND COMMON AREAS,  !- Zone or ZoneList Name
  408.7734;                     !- Total area exposed to Zone {m2}

InternalMass,
  Zn002:IntM002,                !- Surface Name
  PARTITION02,                  !- Construction Name
  DORM ROOMS AND COMMON AREAS,  !- Zone or ZoneList Name
  371.6122;                     !- Total area exposed to Zone {m2}
Surface Output Variables/Reports
Note that Surface Outputs from specialized algorithms (such as Effective Moisture Penetration Depth (EMPD), Combined Heat and Moisture Transport (HAMT) and Conduction Finite Difference (CondFD) are discussed under the objects that describe the specialized inputs for these algorithms). You can access them via these links:
Moisture Penetration Depth (EMPD) OutputsConduction Finite Difference (CondFD) OutputsHeat and Moisture (HAMT) Outputs
Moisture Penetration Depth (EMPD) Outputs
Conduction Finite Difference (CondFD) Outputs
Heat and Moisture (HAMT) Outputs
Additionally, the output variables applicable to all heat transfer surfaces:
Zone,Sum,Surface Inside Face Heat Balance Calculation Iteration Count []
Zone,Average,Surface Inside Face Temperature [C]
Zone,Average,Surface Inside Face Interior Movable Insulation Temperature [C]
Zone,Average,Surface Outside Face Temperature [C]
Zone,Average,Surface Inside Face Adjacent Air Temperature [C]
Zone,Average,Surface Inside Face Convection Heat Transfer Coefficient [W/m2-K]
Zone,Average,Surface Inside Face Convection Heat Gain Rate [W]
Zone,Average,Surface Inside Face Convection Heat Gain Rate per Area [W/m2]
Zone,Sum,Surface Inside Face Convection Heat Gain Energy [J]
Zone,Average,Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate [W]
Zone,Average,Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate per Area [W/m2]
Zone,Sum,Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy [J]
Zone,Average,Surface Inside Face Solar Radiation Heat Gain Rate [W]
Zone,Average,Surface Inside Face Solar Radiation Heat Gain Rate per Area [W/m2]
Zone,Sum,Surface Inside Face Solar Radiation Heat Gain Energy [J]
Zone,Average,Surface Inside Face Lights Radiation Heat Gain Rate [W]
Zone,Average,Surface Inside Face Lights Radiation Heat Gain Rate per Area [W/m2]
Zone,Sum,Surface Inside Face Lights Radiation Heat Gain Energy [J]
Zone,Average,Surface Inside Face Internal Gains Radiation Heat Gain Rate [W]
Zone,Average,Surface Inside Face Internal Gains Radiation Heat Gain Rate per Area [W/m2]
Zone,Sum,Surface Inside Face Internal Gains Radiation Heat Gain Energy [J]
Zone,Average,Surface Inside Face System Radiation Heat Gain Rate [W]
Zone,Average,Surface Inside Face System Radiation Heat Gain Rate per Area [W/m2]
Zone,Sum,Surface Inside Face System Radiation Heat Gain Energy [J]
Zone,Average,Surface Outside Face Convection Heat Transfer Coefficient [W/m2-K]
Zone,Average,Surface Outside Face Convection Heat Gain Rate [W]
Zone,Average,Surface Outside Face Convection Heat Gain Rate per Area [W/m2]
Zone,Sum,Surface Outside Face Convection Heat Gain Energy [J]
Zone,Average,Surface Outside Face Net Thermal Radiation Heat Gain Rate [W]
Zone,Average,Surface Outside Face Net Thermal Radiation Heat Gain Rate per Area [W/m2]
Zone,Sum,Surface Outside Face Net Thermal Radiation Heat Gain Energy [J]
Zone,Average,Surface Outside Face Thermal Radiation to Air Heat Transfer Coefficient [W/m2-K]
Zone,Average,Surface Outside Face Thermal Radiation to Sky Heat Transfer Coefficient [W/m2-K]
Zone,Average,Surface Outside Face Thermal Radiation to Ground Heat Transfer Coefficient [W/m2-K]
Zone,Average,Surface Inside Face Exterior Windows Incident Beam Solar Radiation Rate [W]
Zone,Sum,Surface Inside Face Exterior Windows Incident Beam Solar Radiation Energy [J]
Zone,Average,Surface Inside Face Exterior Windows Incident Beam Solar Radiation Rate per Area[W/m2]
Zone,Average,Surface Inside Face Interior Windows Incident Beam Solar Radiation Rate [W]
Zone,Average,Surface Inside Face Interior Windows Incident Beam Solar Radiation Rate per Area[W/m2]
Zone, Sum,Surface Inside Face Interior Windows Incident Beam Solar Radiation Energy [J]
Zone,Average,Surface Inside Face Initial Transmitted Diffuse Absorbed Solar Radiation Rate [W]
Zone,Average,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate [W]
Zone,Average,Surface Inside Face Absorbed Shortwave Radiation Rate [W]
Zone,Average,Surface Construction Index []
Output variables applicable to all exterior heat transfer surfaces:
Zone,Average,Surface Outside Face Outdoor Air Drybulb Temperature [C]
Zone,Average,Surface Outside Face Outdoor Air Wetbulb Temperature [C]
Zone,Average,Surface Outside Face Outdoor Air Wind Speed [m/s]
Zone,Average,Surface Outside Face Outdoor Air Wind Direction [deg]
Zone,Average,Surface Outside Face Sunlit Area [m2]
Zone,Average,Surface Outside Face Sunlit Fraction \protect\hyperlinksection-1
Zone,Average,Surface Outside Face Incident Solar Radiation Rate per Area[W/m2]
Zone,Average,Surface Outside Face Solar Radiation Heat Gain Rate [W]
Zone,Average,Surface Outside Face Solar Radiation Heat Gain Rate per Area [W/m2]
Zone,Sum,Surface Outside Face Solar Radiation Heat Gain Energy [J]
Zone,Average,Surface Outside Face Incident Beam Solar Radiation Rate per Area[W/m2]
Zone,Average,Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area[W/m2]
Zone,Average,Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area[W/m2]
Zone,Average,Surface Ext Diff Sol From Bm-To-Diff Refl From Ground[W/m2]
Zone,Average,Surface Outside Face Incident Sky Diffuse Ground Reflected Solar Radiation Rate per Area[W/m2]
Zone,Average,Surface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area[W/m2]
Zone,Average,Surface Outside Face Incident Beam To Beam Surface Reflected Solar Radiation Rate per Area[W/m2]
Zone,Average,Surface Outside Face Incident Beam To Diffuse Surface Reflected Solar Radiation Rate per Area[W/m2]
Zone,Average,Surface Outside Face Beam Solar Incident Angle Cosine Value[]
Zone,Average,Surface Anisotropic Sky Multiplier []
Zone,Average,Surface Window BSDF Beam Direction Number []
Zone,Average,Surface Window BSDF Beam Theta Angle [rad]
Zone,Average,Surface Window BSDF Beam Phi Angle [rad]
Zone,Average,Surface Outside Face Thermal Radiation to Air Heat Transfer Rate [W]
Zone,Average,Surface Outside Face Heat Emission to Air Rate [W]
Output variables applicable to opaque heat transfer surfaces (FLOOR, WALL,ROOF,DOOR).Note - these are advanced variables - you must read the descriptions and understand before use - then you must use the Diagnostics object to allow reporting.
Zone,Average,Surface Inside Face Solar Radiation Heat Gain Rate [W]
Zone,Average,Surface Inside Face Solar Radiation Heat Gain Rate per Area [W/m2]
Zone,Sum,Surface Inside Face Solar Radiation Heat Gain Energy [J]
Zone,Average,Surface Inside Face Lights Radiation Heat Gain Rate [W]
Zone,Average,Surface Inside Face Lights Radiation Heat Gain Rate per Area [W/m2]
Zone,Sum,Surface Inside Face Lights Radiation Heat Gain Energy [J]
Zone,Average,Surface Inside Face Conduction Heat Transfer Rate [W]
Zone,Average,Surface Inside Face Conduction Heat Gain Rate [W]
Zone,Average,Surface Inside Face Conduction Heat Loss Rate [W]
Zone,Average,Surface Inside Face Conduction Heat Transfer Rate per Area [W/m2]
Zone,Sum,Surface Inside Face Conduction Heat Transfer Energy [J]
Zone,Average,Surface Outside Face Conduction Heat Transfer Rate [W]
Zone,Average,Surface Outside Face Conduction Heat Gain Rate [W]
Zone,Average,Surface Outside Face Conduction Heat Loss Rate [W]
Zone,Average,Surface Outside Face Conduction Heat Transfer Rate per Area [W/m2]
Zone,Sum,Surface Outside Face Conduction Heat Transfer Energy [J]
Zone,Average,Surface Average Face Conduction Heat Transfer Rate [W]
Zone,Average,Surface Average Face Conduction Heat Gain Rate [W]
Zone,Average,Surface Average Face Conduction Heat Loss Rate [W]
Zone,Average,Surface Average Face Conduction Heat Transfer Rate per Area [W/m2]
Zone,Sum,Surface Average Face Conduction Heat Transfer Energy [J]
Zone,Average,Surface Heat Storage Rate [W]
Zone,Average,Surface Heat Storage Gain Rate [W]
Zone,Average,Surface Heat Storage Loss Rate [W]
Zone,Average,Surface Heat Storage Rate per Area [W/m2]
Zone,Sum,Surface Heat Storage Energy [J]
Zone,Average,Zone Opaque Surface Inside Face Conduction [W]
Zone,Average,Zone Opaque Surface Inside Faces Total Conduction Heat Gain Rate [W]
Zone,Average,Zone Opaque Surface Inside Faces Total Conduction Heat Loss Rate [W]
Zone,Sum,Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy [J]
Zone,Sum,Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy [J]
Zone,Average,Zone Opaque Surface Outside Face Conduction [W]
Zone,Average,Zone Opaque Surface Outside Face Conduction Gain[W]
Zone,Average,Zone Opaque Surface Outside Face Conduction Loss[W]
Zone,Average, Surface Inside Face Beam Solar Radiation Heat Gain Rate [W]
Window Output Variables
Output variables applicable to exterior windows and glass doors:
Zone,Average,Zone Windows Total Transmitted Solar Radiation Rate [W]
Zone,Sum,Zone Transmitted Solar Energy [J]
Zone,Average,Zone Windows Total Heat Gain Rate [W]
Zone,Sum,Zone Windows Total Heat Gain Energy [J]
Zone,Average,Zone Windows Total Heat Loss Rate [W]
Zone,Sum,Zone Windows Total Heat Loss Energy [J]
Zone,Average,Zone Exterior Windows Total Transmitted Beam Solar Radiation Rate [W]
Zone,Sum,Zone Exterior Windows Total Transmitted Beam Solar Radiation Energy [J]
Zone,Average,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate [W]
Zone,Sum,Zone Interior Windows Total Transmitted Beam Solar Radiation Energy [J]
Zone,Average,Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Rate [W]
Zone,Sum,Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Energy [J]
Zone,Average,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate [W]
Zone,Average,Surface Window Total Glazing Layers Absorbed Solar Radiation Rate [W]
Zone,Average,Surface Window Total Glazing Layers Absorbed Shortwave Radiation Rate [W]
Zone,Sum,Surface Window Total Glazing Layers Absorbed Solar Radiation Energy [J]
Zone,Average,Surface Window Shading Device Absorbed Solar Radiation Rate [W]
Zone,Sum,Surface Window Shading Device Absorbed Solar Radiation Energy [J]
Zone,Average, Surface Window Transmitted Solar Radiation Rate [W]
Zone,Sum,Surface Window Transmitted Solar Radiation Energy [J]
Zone,Average,Surface Window Transmitted Beam Solar Radiation Rate [W]
Zone,Average,Surface Window Transmitted Beam To Beam Solar Radiation Rate [W]
Zone,Average,Surface Window Transmitted Beam To Diffuse Solar Radiation Rate [W]
Zone,Sum,Surface Window Transmitted Beam Solar Radiation Energy [J]
Zone,Sum,Surface Window Transmitted Beam To Beam Solar Radiation Energy [J]
Zone,Sum,Surface Window Transmitted Beam To Diffuse Solar Radiation Energy [J]
Zone,Average,Surface Window Transmitted Diffuse Solar Radiation Rate [W]
Zone,Sum,Surface Window Transmitted Diffuse Solar Radiation Energy [J]
Zone,Average,Surface Window System Solar Transmittance []
Zone,Average,Surface Window System Solar Absorptance []
Zone,Average,Surface Window System Solar Reflectance []
Zone,Average,Surface Window Gap Convective Heat Transfer Rate [W]
Zone,Sum,Surface Window Gap Convective Heat Transfer Energy [J]
Zone,Average,Surface Window Heat Gain Rate [W]
Zone,Sum,Surface Window Heat Gain Energy [J]
Zone,Average,Surface Window Heat Loss Rate [W]
Zone,Sum,Surface Window Heat Loss Energy [J]
Zone,Average,Surface Window Net Heat Transfer Rate [W]
Zone,Sum,Surface Window Net Heat Transfer Energy [J]
Zone,Average,Surface Window Glazing Beam to Beam Solar Transmittance[]
Zone,Average,Surface Window Glazing Beam to Diffuse Solar Transmittance []
Zone,Average,Surface Window Glazing Diffuse to Diffuse Solar Transmittance[]
Zone,Average,Surface Window Model Solver Iteration Count []
Zone,Average,Surface Window Solar Horizontal Profile Angle[deg]
Zone,Average,Surface Window Solar Vertical Profile Angle[deg]
Zone,Average,Surface Window Outside Reveal Reflected Beam Solar Radiation Rate [W]
Zone,Sum,Surface Window Outside Reveal Reflected Beam Solar Radiation Energy
Zone,Average,Surface Window Inside Reveal Reflected Beam Solar Radiation Rate [W]
Zone,Sum,Surface Window Inside Reveal Reflected Beam Solar Radiation Energy [J]
Zone,Average,Surface Window Inside Reveal Absorbed Beam Solar Radiation Rate [W]
Zone,Average,Surface Window Inside Face Glazing Condensation Status []
Zone,Average,Surface Window Inside Face Frame Condensation Status []
Zone,Average,Surface Window Inside Face Divider Condensation Status []
Zone,Average,Surface Shading Device Is On Time Fraction[]
Zone,Average,Surface Window Blind Slat Angle [deg]
Zone,Average,Surface Window Blind Beam to Beam Solar Transmittance[]
Zone,Average,Surface Window Blind Beam to Diffuse Solar Transmittance[]
Zone,Average,Surface Window Blind Diffuse to Diffuse Solar Transmittance[]
Zone,Average,Surface Window Blind and Glazing System Beam Solar Transmittance[]
Zone,Average,Surface Window Blind and Glazing System Diffuse Solar Transmittance[]
Zone,Average,Surface Window Screen Beam to Beam Solar Transmittance []
Zone,Average,Surface Window Screen Beam to Diffuse Solar Transmittance []
Zone,Average,Surface Window Screen Diffuse to Diffuse Solar Transmittance []
Zone,Average,Surface Window Screen and Glazing System Beam Solar Transmittance []
Zone,Average,Surface Window Screen and Glazing System Diffuse Solar Transmittance []
Zone,State,Surface Storm Window On Off Status []
Zone,Average,Surface Window Inside Face Frame and Divider Zone Heat Gain Rate [W]
Zone,Average,Surface Window Frame Heat Gain Rate [W]
Zone,Average,Surface Window Frame Heat Loss Rate [W]
Zone,Average,Surface Window Divider Heat Gain Rate [W]
Zone,Average,Surface Window Divider Heat Loss Rate [W]
Zone,Average,Surface Window Frame Inside Temperature [C]
Zone,Average,Surface Window Frame Outside Temperature [C]
Zone,Average,Surface Window Divider Inside Temperature [C]
Zone,Average,Surface Window Divider Outside Temperature [C]
If the user requests to display advanced report/output variables (e.g. seeOutput:Diagnosticskeyword DisplayAdvancedReportVariables) the the following additional output variables are available for exterior windows and glass doors
Zone,Average,Surface Window Inside Face Glazing Zone Convection Heat Gain Rate [W]
Zone,Average,Surface Window Inside Face Glazing Net Infrared Heat Transfer Rate [W]
Zone,Average,Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate [W]
Zone,Average,Surface Window Inside Face Frame and Divider Zone Heat Gain Rate [W]
Zone,Average,Surface Window Inside Face Gap between Shade and Glazing Zone Convection Heat Gain Rate [W]
Zone,Average,Surface Window Inside Face Shade Zone Convection Heat Gain Rate [W]
Zone,Average,Surface Window Inside Face Shade Net Infrared Heat Transfer Rate [W]
Output variables applicable to interior windows and glass doors:
Zone,Average,Surface Window Transmitted Solar Radiation Rate [W]
Zone,Sum,Surface Window Transmitted Solar Radiation Energy [J]
Zone,Average,Surface Window Transmitted Beam Solar Radiation Rate [W]
Zone,Sum,Surface Window Transmitted Beam Solar Radiation Energy [J]
Zone,Average,Surface Window Transmitted Beam to Beam Solar Radiation Rate [W]
Zone,Sum,Surface Window Transmitted Beam to Beam Solar Radiation Energy [J]
Zone,Average,Surface Window Transmitted Diffuse Solar Radiation Rate [W]
Zone,Sum,Surface Window Transmitted Diffuse Solar Radiation Energy [J]
Zone,Average,Surface Window Heat Gain Rate [W]
Zone,Sum,Surface Window Heat Gain Energy [J]
Zone,Average,Surface Window Heat Loss Rate [W]
Zone,Sum,Surface Window Heat Loss Energy [J]
If the user requests to display advanced report/output variables (e.g. seeOutput:Diagnosticskeyword DisplayAdvancedReportVariables) the the following additional output variable is available for Equivalent LayerWindow;
Zone,Average, Surface Window Inside Face Other Convection Heat Gain Rate [W]
Output variables applicable to interior and exterior windows and doors under certain conditions (see next three subsections for more information) are:
Zone,Average,Surface Window Total Absorbed Shortwave Radiation Rate Layer <x> [W]
Zone,Average,Surface Window Front Face Temperature Layer <x> [C]
Zone,Average,Surface Window Back Face Temperature Layer <x> [C]
Surface Window Total Absorbed Shortwave Radiation Rate Layer <x> [W]
This will output shortwave radiation absorbed in a window layer. The key values for this output variable are the surface name. Layers are numbered from the outside to the inside of the surface. The full listing will appear in the RDD file. Note that this variable is only defined for constructions defined by aConstruction:ComplexFenestrationState.
Surface Window Front Face Temperature Layer <x> [C]
This will output a temperature for the front face of the layer. The layer front face is considered to be the face closest to the outside environment. The full listing will appear in the RDD file. Note that this variable is only defined for constructions defined by aConstruction:ComplexFenestrationState.For other window constructions, this variable is also defined for the outer layer (Layer 1) only. The value will be identical to the Surface Outside Face Temperature.
Surface Window Back Face Temperature Layer <x> [C]
This will output a temperature for the back face of the layer. The layer back face is considered to be the face closest to the inside environment. The full listing will appear in the RDD file. Note that this variable is only defined for constructions defined by aConstruction:ComplexFenestrationState.For other window constructions, this variable is also defined for the inner layer only. The value will be identical to the Surface Inside Face Temperature.
Surface Output Variables (all heat transfer surfaces)
The various output variables related to surface heat transfer are organized around the inside and outside face of each surface. The zone heat balance model draws energy balances at each side, or face, of a surface and so each surface essentially has two sets of results. The inside face is the side of a heat transfer surface that faces toward the thermal zone. The outside face is the side of a heat transfer surface that faces away from the thermal zone, typically facing outdoors. The Key Value for these is generally the user-defined name of the surface.
Surface Inside Face Heat Balance Calculation Iteration Count []
This output is the number of iterations used in a part of the solution for surface heat transfer that accounts for thermal radiation heat transfer between zone surfaces. This is simply a counter on the iteration loop for inside face surface modeling. There is only one instance of this output in a given run and the Key Value is “Simulation.”
Surface Inside Face Temperature [C]
This is the temperature of the surface's inside face, in degrees Celsius. Former Name: Prior to version 7.1 this output was called Surface Inside Temperature.
Surface Inside Face Interior Movable Insulation Temperature [C]
This is the temperature of movable insulation installed on the inside of the construction at the movable insulation's inside face (the one facing the zone), in degrees Celsius. This variable is only valid when the surface has movable insulation and the movable insulation is actually scheduled to be present. For surfaces that have no movable insulation or the movable insulation is not scheduled to be present, the value of this variable is set to the Surface Inside Face Temperature. It should be noted that users can limit how often this output variable is generating by using a schedule to control when this output is produced. For example, this user could add the following syntax to an input file that includes movable insulation:
Output:Variable,Zone1:WestWall,Surface Inside Face Interior Movable Insulation Temperature,timestep,MovableInsulationSchedule;
In this example, interior movable insulation is used on the west wall of zone 1 and is only present when the schedule (MovableInsulationSchedule) is greater than zero. Adding this output variable syntax to the input file reports the temperature at the inside face of the interior movable insulation only when the movable insulation is present. The use of the movable insulation schedule in the output variable designation limits when this value shows up in the EnergyPlus output file to when it is actually scheduled to be present. At other times, no value will be reported. The limiting of when the output is generated allows the user to generate useful statistics instead of having those statistics influenced by values for when the movable insulation is not present. If the user does not use the output variable schedule feature, the output for this variable will equal the surface inside face temperature when the movable insulation is not present.
Surface Outside Face Temperature [C]
This is the temperature of the surface's outside face, in degrees Celsius. Former Name: Prior to version 7.1, this output was called Surface Outside Temperature.
Surface Inside Face Adjacent Air Temperature [C]
This is the effective bulk air temperature used for modeling the inside surface convection heat transfer. This is the same as the zone mean air temperature when using the mixing model for roomair. However, if more advanced roomair models are used, this variable will report the air temperature predicted by the roomair model as it was used in the surface heat balance model calculations. Former Name: Prior to version 7.1, this output was called Surface Int Adjacent Air Temperature.
Surface Inside Face Convection Heat Gain Rate [W]
Surface Inside Face Convection Heat Gain Rate per Area [W/m2]
Surface Inside Face Convection Heat Gain Energy [J]
These “inside face convection heat gain” output variables describe the heat transferred by convection between the inside face and the zone air. The values can be positive or negative with positive indicating heat is being added to the surface's face by convection. Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).
Former Name: Prior to version 7.1, these outputs were called “Surface Int Convection Heat *” and had used the opposite sign convention.
Surface Inside Face Convection Heat Transfer Coefficient [W/m2-K]
This is the coefficient that describes the convection heat transfer. It is the value of “Hc” in the classic convection model Q = Hc* A* (T - T). This is the result of the surface convection algorithm used for the inside face. Former Name: Prior to version 7.1, this output was called “Surface Int Convection Coeff.”
Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate [W]
Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate per Area [W/m2]
Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy [J]
These “inside face net surface thermal radiation heat gain” output variables describe the heat transferred by longwave infrared thermal radiation exchanges between the inside faces of other surfaces in the zone. The values can be positive or negative with positive indicating heat is being added to the surface's face by thermal radiation. Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).
Surface Inside Face Solar Radiation Heat Gain Rate [W]
Surface Inside Face Solar Radiation Heat Gain Rate per Area [W/m2]
Surface Inside Face Solar Radiation Heat Gain Energy [J]
These “inside face solar radiation heat gain” output variables describe the heat transferred by solar radiation onto the inside face. The values are always positive and indicate heat is being added to the surface's face by solar radiation. This is sunlight that has entered the zone through a window and been absorbed on the inside face of the surface. Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).
Surface Inside Face Lights Radiation Heat Gain Rate [W]
Surface Inside Face Lights Radiation Heat Gain Rate per Area [W/m2]
Surface Inside Face Lights Radiation Heat Gain Energy [J]
These “inside face lights radiation heat gain” output variables describe the heat transferred by shortwave radiation onto the inside face. The values are always positive and indicate heat is being added to the surface's face by shortwave radiation that emanated from electric lighting equipment and was absorbed by the surface. Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).
Surface Inside Face Internal Gains Radiation Heat Gain Rate [W]
Surface Inside Face Internal Gains Radiation Heat Gain Rate per Area [W/m2]
Surface Inside Face Internal Gains Radiation Heat Gain Energy [J]
These “inside face internal gains radiation heat gain” output variables describe the heat transferred by longwave infrared thermal radiation onto the inside face that emanated from internal gains such as lights, electric equipment, and people. The values are always positive and indicate heat is being added to the surface's face by the absorption of longwave thermal radiation. Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).
Surface Inside Face System Radiation Heat Gain Rate [W]
Surface Inside Face System Radiation Heat Gain Rate per Area [W/m2]
Surface Inside Face System Radiation Heat Gain Energy [J]
These “inside face system radiation heat gain” output variables describe the heat transferred by infrared thermal radiation onto the inside face that emanated from HVAC equipment such as baseboard heaters or high-temperature radiant heating panels. The values are always positive and indicate heat is being added to the surface's face by the absorption of thermal radiation. Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).
Surface Outside Face Convection Heat Gain Rate [W]
Surface Outside Face Convection Heat Gain Rate per Area [W/m2]
Surface Outside Face Convection Heat Gain Energy [J]
These “outside face convection” output variables describe heat transferred by convection between the outside face and the surrounding air. The values can be positive or negative with positive values indicating heat is added to the surface face by convection heat transfer. Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m), and an energy version (J).
Former Name: Prior to version 7.1, these outputs were called “Surface Ext Convection Heat *” and used the opposite sign convention.
Surface Outside Face Convection Heat Transfer Coefficient [W/m2-K]
This is the coefficient that describes the convection heat transfer. It is the value of “Hc” in the classic convection model Q = Hc* A* (T - T). This is the result of the surface convection algorithm used for the outside face. Former Name: Prior toVersion7.1, this output was called “Surface Ext Convection Coeff.”
Surface Outside Face Net Thermal Radiation Heat Gain Rate [W]
Surface Outside Face Net Thermal Radiation Heat Gain Rate per Area [W/m2]
Surface Outside Face Net Thermal Radiation Heat Gain Energy [J]
These “outside face net thermal radiation” output variables describe the heat transferred by longwave infrared thermal radiation exchanges between the surface and the surroundings of the outside face. This is the net of all forms of longwave thermal infrared radiation heat transfer. The values can be positive or negative with positive indicating the net addition of heat to the outside face. Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).
Former Name: Prior to version 7.1, these outputs were called “Surface Ext Thermal Radiation Heat *” and used the opposite sign convention.
Surface Inside Face Exterior Windows Incident Beam Solar Radiation Rate [W]
Surface Inside Face Exterior Windows Incident Beam Solar Radiation Rate per Area [W/m2]
Surface Inside Face Exterior Windows Incident Beam Solar Radiation Energy [J]
Beam solar radiation from the exterior windows in a zone incident on the inside face of a surface in the zone. If Solar Distribution in theBUILDINGobject is equal to MinimalShadowing or FullExterior, it is assumed that all beam solar from exterior windows falls on the floor. In this case the value of this output variable can be greater than zero only for floor surfaces. If Solar Distribution equals FullInteriorExterior the program tracks where beam solar from exterior windows falls inside the zone, in which case the value of this variable can be greater than zero for floor as well as wall surfaces. Different versions of the report are available including the basic incident rate (W), a per unit area flux (W/m2), and an energy version (J).
Surface Inside Face Interior Windows Incident Beam Solar Radiation Rate [W]
Surface Inside Face Interior Windows Incident Beam Solar Radiation Rate per Area [W/m2]
Surface Inside Face Interior Windows Incident Beam Solar Radiation Energy [J]
Beam solar radiation from the interior (i.e., interzone) windows in a zone incident on the inside face of a surface in the zone. This value is calculated only if Solar Distribution in theBUILDINGobject is equal to FullInteriorExterior. However, the program does not track where this radiation falls. Instead, it is treated by the program as though it were diffuse radiation uniformly distributed over all of the zone surfaces. SeeFigure5. Different versions of the report are available including the basic incident rate (W), a per unit area flux (W/m2), and an energy version (J).
Beam solar radiation entering a zone through an interior window is distributed inside the zone as though it were diffuse radiation.[fig:beam-solar-radiation-entering-a-zone-through]
Surface Inside Face Initial Transmitted Diffuse Absorbed Solar Radiation Rate [W]
As ofVersion2.1, diffuse solar transmitted through exterior and interior windows is no longer uniformly distributed. Instead, it is distributed according to the approximate view factors between the transmitting window and all other heat transfer surfaces in the zone. This variable is the amount of transmitted diffuse solar that is initially absorbed on the inside of each heat transfer surface. The portion of this diffuse solar that is reflected by all surfaces in the zone is subsequently redistributed uniformly to all heat transfer surfaces in the zone, along with interior reflected beam solar and shortwave radiation from lights. The total absorbed shortwave radiation is given by the next variable.
Surface Inside Face Absorbed Shortwave Radiation Rate [W]
As ofVersion2.1, the previous variable plus absorbed shortwave radiation from uniformly distributed initially-reflected diffuse solar, reflected beam solar, and shortwave radiation from lights. This sum is the power of all sources of solar and visible radiation absorbed by the surface at the inside face.
Surface Construction Index []
The variable reports an index that points to specificConstruction.The variable is an additional output variable whenOutput:Diagnostics,DisplayAdvancedReportVariables; is given in an input file.
In order to find a corresponding construction using the index, following steps are suggested:
1. Find a surface name from SurfaceConstructionIndex in the .csv file
2. Search the surface name in lines starting with HeatTransfer Surface in the .eio file
3. The seventh item is the construction name with matched surface name.
Surface Output Variables (exterior heat transfer surfaces)
Surface Outside Face Outdoor Air Drybulb Temperature [C]
The outdoor air dry-bulb temperature calculated at the height above ground of the surface centroid. Former Name: Prior to version 7.1, this output was called “Surface Ext Outdoor Dry Bulb.”
Surface Outside Face Outdoor Air Wetbulb Temperature [C]
The outdoor air wet-bulb temperature calculated at the height above ground of the surface centroid. Former Name: Prior to version 7.1, this output was called “Surface Ext Outdoor Wet Bulb.”
Surface Outside Face Outdoor Air Wind Speed [m/s]
The outdoor wind speed calculated at the height above ground of the surface centroid. This value may differ from site wind speed depending on the height of the surface (ref.Site:HeightVariation).In addition, the value may be different from the site wind speed when usingOutdoorAir:NodewithSurfaceProperty:LocalEnvironmentorZoneProperty:LocalEnvironment.It can also be modified using EMS. Former Name: Prior to version 7.1, this output was called “Surface Ext Wind Speed.”
Surface Outside Face Outdoor Air Wind Direction [deg]
This output reports the actual wind direction at the outside face of a surface. As with the wind speed variable above, this value may be different from the site wind direction when usingOutdoorAir:NodewithSurfaceProperty:LocalEnvironmentorZoneProperty:LocalEnvironment.It can also be modified using EMS.
Surface Outside Face Sunlit Area [m2]
The outside area of an exterior surface that is illuminated by (unreflected) beam solar radiation.
Surface Outside Face Sunlit Fraction []
The fraction of the outside area of an exterior surface that is illuminated by (unreflected) beam solar radiation. Equals Surface Outside Face Sunlit Area divided by total surface area.
Surface Outside Face Thermal Radiation to Air Heat Transfer Coefficient [W/m2-K]
This is the coefficient that describes thermal radiation heat transfer between the outside face and the air mass surrounding the surface. It is the value of “Hr” in the classic linearized model for thermal radiation Q = Hr * A * (T_surf - T_surfodb) when applied to the ambient air. Where T_surf = Surface Outside Face Temperature, and T_surfodb = Surface Outside Face Outdoor Air Drybulb Temperature. Former Name: Prior to version 7.1, this output was called “Surface Ext Rad to Air Coeff.”
Surface Outside Face Thermal Radiation to Sky Heat Transfer Coefficient [W/m2-K]
This is the coefficient that describes thermal radiation heat transfer between the outside face and the sky surrounding the surface. It is the value of “Hr” in the classic linearized model for thermal radiation Q = Hr * A * (T_surf - T_sky) when applied to the sky. Where T_surf = Surface Outside Face Temperature, and T_sky = Site Sky Temperature. Former Name: Prior to version 7.1, this output was called “Surface Ext Rad to Sky Coeff.”
Surface Outside Face Thermal Radiation to Ground Heat Transfer Coefficient [W/m2-K]
This is the coefficient that describes thermal radiation heat transfer between the outside face and the ground surrounding the surface. It is the value of “Hr” in the classic linearized model for thermal radiation Q = Hr * A * (T_surf - T_odb) when applied to the ground. Where T_surf = Surface Outside Face Temperature, and T_odb = Site Outdoor Air Drybulb Temperature (used as an approximation for the ground surface temperature). Former Name: Prior to version 7.1, this output was called “Surface Ext Rad to Ground Coeff.”
Surface Outside Face Thermal Radiation to Air Heat Transfer Rate [W]
This is thermal radiation heat transfer rate between the outside face and the air mass surrounding the surface.
Surface Outside Face Heat Emission to Air Rate [W]
This is total heat transfer rate between the outside face and the air mass surrounding the surface by convection and thermal radiation.
Surface Outside Face Solar Radiation Heat Gain Rate [W]
Surface Outside Face Solar Radiation Heat Gain Rate per Area [W/m2]
Surface Outside Face Solar Radiation Heat Gain Energy [J]
These “outside face solar radiation” output variables describe the heat transferred by the absorption of solar radiation at the outside face. This is the result of incident solar radiation being absorbed at the surface face. The values are always positive.
Surface Outside Face Incident Solar Radiation Rate per Area [W/m2]
The total solar radiation incident on the outside of an exterior surface. It is the sum of:
Surface Outside Face Incident Beam Solar Radiation Rate per AreaSurface Outside Face Incident Sky Diffuse Solar Radiation Rate per AreaSurface Outside Face Incident Ground Diffuse Solar Radiation Rate per AreaSurface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per AreaSurface Outside Face Incident Beam To Beam Surface Reflected Solar Radiation Rate per AreaSurface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area
Surface Outside Face Incident Beam Solar Radiation Rate per Area
Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area
Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area
Surface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area
Surface Outside Face Incident Beam To Beam Surface Reflected Solar Radiation Rate per Area
Surface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area
Surface Outside Face Incident Beam Solar Radiation Rate per Area [W/m2]
The solar beam radiation incident on the outside of an exterior surface, including the effects of shadowing, if present. The beam here is that directly from the sun; it excludes beam specularly reflected from obstructions.
Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area [W/m2]
The solar diffuse radiation from the sky incident on the outside of an exterior surface, including the effects of shadowing, if present.
Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area [W/m2]
The solar diffuse radiation incident on the outside of an exterior surface that arises from reflection of beam solar and sky diffuse solar from the ground. This is the sum of the next two output variables, “Surface Outside Face Incident Beam To Diffuse Ground Reflected Solar Radiation Rate per Area” and “Surface Outside Face Incident Sky Diffuse Ground Reflected Solar Radiation Rate per Area.” The reflected solar radiation from the ground is assumed to be diffuse and isotropic (there is no specular component).
If “Reflections” option is not chosen in the Solar Distribution Field in theBUILDINGobject, the effects of shadowing are accounted for by the user-specified value of View Factor to Ground for the surface. If “Reflections” option is chosen, the program determines the effects of shadowing, including time-varying shadowing of the ground plane by the building itself.
Surface Outside Face Incident Beam To Diffuse Ground Reflected Solar Radiation Rate per Area [W/m2]
The solar diffuse radiation incident on the outside of an exterior surface that arises from beam-to-diffuse reflection from the ground. It is assumed that there is no beam-to-beam (specular) component. The beam here is that directly from the sun; it excludes beam specularly reflected from obstructions.
Surface Outside Face Incident Sky Diffuse Ground Reflected Solar Radiation Rate per Area [W/m2]
The solar diffuse radiation incident on the outside of an exterior surface that arises from sky diffuse solar reflection from the ground. The sky diffuse here is that directly from the sky; it excludes reflection of sky diffuse from obstructions.
Surface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area [W/m2]
The solar diffuse radiation incident on the outside of an exterior surface that arises from sky diffuse reflection from one or more obstructions. This value will be non-zero only if “Reflections” option is chosen in theBUILDINGobject.
Surface Outside Face Incident Beam To Beam Surface Reflected Solar Radiation Rate per Area [W/m2]
The solar beam radiation incident on the outside of an exterior surface that arises from beam-to-beam (specular) reflection from one or more obstructions. This value will be non-zero only if “Reflections” option is chosen in theBUILDINGobject. For windows, the program treats this beam radiation as diffuse radiation in calculating its transmission and absorption.
Surface Outside Face Incident Beam To Diffuse Surface Reflected Solar Radiation Rate per Area [W/m2]
The solar diffuse radiation incident on the outside of an exterior surface that arises from beam-to-diffuse reflection from building shades or building surfaces. This value will be non-zero only if “Reflections” option is chosen in theBUILDINGobject.
Surface Outside Face Beam Solar Incident Angle Cosine Value []
The cosine of the angle of incidence of (unreflected) beam solar radiation on the outside of an exterior surface. The value varies from 0.0 for beam parallel to the surface (incidence angle = 90) to 1.0 for beam perpendicular to the surface (incidence angle = 0). Negative values indicate the sun is behind the surface, i.e the surface does not see the sun.
Surface Anisotropic Sky Multiplier []
This is the view factor multiplier for diffuse sky irradiance on exterior surfaces taking into account the anisotropic radiance of the sky. The diffuse sky irradiance on a surface is given by Anisotropic Sky Multiplier * Diffuse Solar Irradiance.
Surface Window BSDF Beam Direction Number []
Surface Window BSDF Beam Phi Angle [rad]
Surface Window BSDF Beam Theta Angle [rad]
Opaque Surface Output Variables
The following variables apply only to opaque surfaces, where an opaque surface is considered here to be an exterior or interzone heat transfer surface of class FLOOR, WALL,ROOForDOOR.Note - these are advanced variables - you must read the descriptions and understand before use - then you must use theOutput:Diagnosticsobject to allow reporting.
Surface Inside Face Conduction Heat Transfer Rate [W]
Surface Inside Face Conduction Heat Transfer Rate per Area [W/m2]
Surface Inside Face Conduction Heat Gain Rate [W]
Surface Inside Face Conduction Heat Loss Rate [W]
These “inside face conduction” output variables describe heat flow by conduction right at the inside face of an opaque heat transfer surface. A positive value means that the conduction is from just inside the inside face toward the inside face. A negative value means that the conduction is from the inside face into the core of the heat transfer surface.
Note that Inside Face Conduction, when positive, doesnotindicate the heat flow from the surface to the zone air, which is governed by the inside face convection coefficient and the difference in temperature between the inside face and the zone air.
Different versions of the reports are available. The basic heat gain rate (W) and a per unit area flux (W/m) can have positive or negative values with the sign convention that positive indicates heat flowing toward the face itself. There are also directed “gain” and “loss” versions that have only positive values or zero when the heat flow direction opposes.
Former Name: Prior to version 7.1, these outputs were called “Opaque Surface Inside Face Conduction *.”
Former Name: For Conduction Finite Difference simulations (CondFD), CondFD Inside Surface Heat Flux is replaced with Surface Inside Face Conduction Heat Transfer Rate Per Area. Likewise for CondFD Inside Heat Flux to Surface.
Surface Outside Face Conduction Heat Transfer Rate [W]
Surface Outside Face Conduction Heat Transfer Rate per Area [W/m2]
Surface Outside Face Conduction Heat Gain Rate [W]
Surface Outside Face Conduction Heat Loss Rate [W]
These “outside face conduction” output variables describe heat flow by conduction right at the outside face of an opaque heat transfer surface. A positive value means that the conduction is from just inside the outside face toward the outside face. A negative value means that the conduction is from the outside face into the core of the heat transfer surface.
Note that outside face conduction, when positive, doesnotindicate the heat flow from the surface to the surrounding air, which is governed by the outside face convection coefficient and the difference in temperature between the inside face and the surrounding air.
Different versions of the reports are available. The basic heat transfer rate (W) and a per unit area flux (W/m) can have positive or negative values with the sign convention that positive indicates heat flowing toward the face itself. There are also directed “gain” and “loss” versions that have only positive values or zero when the heat flow direction opposes.
Former Name: For Conduction Finite Difference simulations (CondFD), CondFD Outside Surface Heat Flux is replaced with Surface Outside Face Conduction Heat Transfer Rate Per Area. Likewise for CondFD Outside Heat Flux to Surface.
Surface Average Face Conduction Heat Transfer Rate [W]
Surface Average Face Conduction Heat Transfer Rate per Area [W/m2]
Surface Average Face Conduction Heat Gain Rate [W]
Surface Average Face Conduction Heat Loss Rate [W]
Surface Average Face Conduction Heat Transfer Energy [J]
These “average face conduction” output variables combine the inside face conduction and outside face conduction reports together to describe the conduction situation in a heat transfer surface in a nominal way. This is simply the average of the inside and outside face conduction rates, but with the sign convention for the outside face switched to match the inside face so that positive values here indicate heat flowing into the thermal zone.
Different versions of the reports are available. The basic heat conduction rate (W) and a per unit area flux (W/m) can have positive or negative values with the sign convention that positive indicates heat flowing toward the thermal zone. There are also directed “gain” and “loss” versions that have only positive values or zero when the heat flow direction opposes (W). Finally there is a version for total energy transfer (J).
Surface Heat Storage Rate [W]
Surface Heat Storage Rate per Area [W/m2]
Surface Heat Storage Gain Rate [W]
Surface Heat Storage Loss Rate [W]
Surface Heat Storage Energy [J]
These “heat storage” output variables combine the inside face conduction and outside face conduction reports together to describe the thermal storage situation in a heat transfer surface in a nominal way. This is simply the difference between the inside and outside face conduction, but with the sign convention arranged so that positive values indicate heat being added to the core of the surface.
Different versions of the reports are available. The basic heat storage rate (W) and a per unit area flux (W/m) can have positive or negative values with the sign convention that positive indicates heat being added to the surface's mass. There are also directed “gain” and “loss” versions that have only positive values or zero when the heat storage direction opposes (W). Finally there is a version for total energy stored (J).
Zone Opaque Surface Inside Face Conduction [W]
The sum of the Opaque Surface Inside Face Conduction values for all opaque surfaces in a zone for both positive and negative sums. For example, assume a zone has six opaque surfaces with Opaque Surface Inside Face Conduction values of 100, -200, 400, 50, 150 and -300 W. ThenZoneOpaque Surface Inside Face Conduction = 700 - 500 = 200 W. Or if a zone has six opaque surfaces with Opaque Surface Inside Face Conduction values of -100, -200, 400, -50, 150 and -300W. ThenZoneOpaque Surface Inside Face Conduction = 550 - 650 = -100 W.
Zone Opaque Surface Inside Faces Total Conduction Heat Gain Rate [W]
Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy [J]
These are the power and energy sums for the Opaque Surface Inside Face Conduction values for all opaque surfaces in a zone when that sum is positive. For example, assume a zone has six opaque surfaces with Opaque Surface Inside Face Conduction values of 100, -200, 400, 50, 150 and -300 W. ThenZoneOpaque Surface Inside Faces Total Conduction Heat Gain Rate = 700 - 500 = 200 W.
Zone Opaque Surface Inside Faces Total Conduction Heat Loss Rate [W]
Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy [J]
These are the power and energy absolute value for the sums of the Opaque Surface Inside Face Conduction values for all opaque surfaces in a zone when that sum is negative. For example, assume a zone has six opaque surfaces with Opaque Surface Inside Face Conduction values of -100, -200, 400, -50, 150 and -300W. ThenZoneOpaque Surface Inside Faces Total Conduction Heat Loss Rate = 550 - 650 = -100 = 100 W.
Zone Opaque Surface Outside Face Conduction [W]
The sum of the Opaque Surface Outside Face Conduction values for all opaque surfaces in a zone for both positive and negative sums. For example, assume a zone has six opaque surfaces with Opaque Surface Outside Face Conduction values of 100, -200, 400, 50, 150 and -300 W. ThenZoneOpaque Surface Outside Face Conduction = 700 - 500 = 200 W. Or if a zone has six opaque surfaces with Opaque Surface Outside Face Conduction values of -100, -200, 400, -50, 150 and -300W. ThenZoneOpaque Surface Outside Face Conduction = 550 - 650 = -100 W.
Zone Opaque Surface Outside Face Conduction Gain [W]
Zone Opaque Surface Outside Face Conduction Gain Energy [J]
These are the power and energy sums for the Opaque Surface Outside Face Conduction values for all opaque surfaces in a zone when that sum is positive. For example, assume a zone has six opaque surfaces with Opaque Surface Outside Face Conduction values of 100, -200, 400, 50, 150 and -300 W. ThenZoneOpaque Surface Outside Face Conduction Gain = 700 - 500 = 200 W.
Zone Opaque Surface Outside Face Conduction Loss [W]
Zone Opaque Surface Outside Face Conduction Loss Energy [J]
These are the power and energy absolute value for the sums of the Opaque Surface Outside Face Conduction values for all opaque surfaces in a zone when that sum is negative. For example, assume a zone has six opaque surfaces with Opaque Surface Outside Face Conduction values of -100, -200, 400, -50, 150 and -300W. ThenZoneOpaque Surface Outside Face Conduction Loss = 550 - 650 = -100 = 100 W.
Surface Inside Face Beam Solar Radiation Heat Gain Rate [W]
Beam solar radiation from exterior windows absorbed on the inside face of an opaque heat transfer surface. For Solar Distribution = FullInteriorAndExterior, this quantity can be non-zero for both floor and wall surfaces. Otherwise, for Solar Distribution = FullExterior or MinimalShadowing, it can be non-zero only for floor surfaces since in this case all entering beam solar is assumed to fall on the floor. Note that this variable will not be operational (have a real value) unless there are exterior windows in the zone.
Window Output Variables
The following output variables apply to subsurfaces that are windows or glass doors. These two subsurface types are called “window” here. “Exterior window” means that the base surface of the window is an exterior wall, floor, roof or ceiling (i.e., the base surface is aBuildingSurface:Detailedwith OutsideFaceEnvironment = ExteriorEnvironment). “Interior window” means that the base surface of the window is an inter-zone wall, floor or ceiling. “Glass” means a transparent solid layer, usually glass, but possibly plastic or other transparent material. “Shading device” means an interior, exterior or between-glass shade or blind, or an exterior screen (only exterior windows can have a shading device).
Zone Windows Total Transmitted Solar Radiation Rate [W]
Zone Windows Total Transmitted Solar Radiation Energy [J]
The total SurfaceWindowTransmitted Solar Radiation Rate of all the exterior windows in a zone.
Zone Windows Total Heat Gain Rate [W]
Zone Windows Total Heat Gain Energy [J]
The sum of the heat flow from all of the exterior windows in a zone when that sum is positive. (See definition of “heat flow” under“WindowHeat Gain," below.)
Zone Windows Total Heat Loss Rate [W]
Zone Windows Total Heat Loss Energy [J]
The absolute value of the sum of the heat flow from all of the exterior windows in a zone when that sum is negative.
Surface Window Total Glazing Layers Absorbed Shortwave Radiation Rate [W]
Surface Window Total Glazing Layers Absorbed Solar Radiation Rate [W]
Surface Window Total Glazing Layers Absorbed Solar Radiation Energy [J]
The total exterior beam and diffuse solar radiation absorbed in all of the glass layers of an exterior window.
Surface Window Shading Device Absorbed Solar Radiation Rate [W]
SurfaceWindowShading Device Absorbed Solar Radiation Energy [J]
The exterior beam and diffuse solar radiation absorbed in the shading device, if present, of an exterior window.
Surface Window Transmitted Solar Radiation Rate [W]
Surface Window Transmitted Solar Radiation Energy [J]
The amount of beam and diffuse solar radiation entering a zone through an exterior window. It is the sum of the following two variables, “SurfaceWindowTransmitted Beam Solar Radiation Rate” and “SurfaceWindowTransmitted Diffuse Solar Radiation Rate.”
Surface Window Transmitted Beam Solar Radiation Rate [W]
Surface Window Transmitted Beam Solar Radiation Energy [J]
The solar radiation transmitted by an exterior window whose source is beam solar incident on the outside of the window. For a bare window, this transmitted radiation consists of beam radiation passing through the glass (assumed transparent) and diffuse radiation from beam reflected from the outside window reveal, if present. For a window with a shade, this transmitted radiation is totally diffuse (shades are assumed to be perfect diffusers). For a window with a blind, this transmitted radiation consists of beam radiation that passes between the slats and diffuse radiation from beam-to-diffuse reflection from the slats. For a window with a screen, this value consists of direct beam radiation that is transmitted through the screen (gaps between the screen material) and diffuse radiation from beam-to-diffuse reflection from the screen material.
For each zone time step,
SurfaceWindowTransmitted Beam Solar Radiation Rate = SurfaceWindowTransmitted Beam To Beam Solar Radiation Rate + SurfaceWindowTransmitted Beam To Diffuse Solar Radiation Rate
SurfaceWindowTransmitted Beam Solar Radiation Energy = SurfaceWindowTransmitted Beam To Beam Solar Radiation Energy + SurfaceWindowTransmitted Beam To Diffuse Solar Radiation Energy
Surface Window Transmitted Beam To Beam Solar Radiation Rate [W]
Surface Window Transmitted Beam To Beam Solar Radiation Energy [J]
For a window with a blind, this transmitted radiation consists of beam radiation that passes between the slats. For a window with a screen, this value consists of direct beam radiation that is transmitted through the screen (gaps between the screen material).
Surface Window Transmitted Beam To Diffuse Solar Radiation Rate [W]
Surface Window Transmitted Beam To Diffuse Solar Radiation Energy [J]
For a window with a blind, this transmitted radiation consists of diffuse radiation reflected from beam by the slats. For a window with a screen, this value consists of diffuse radiation reflected by the screen material.
Zone Exterior Windows Total Transmitted Beam Solar Radiation Rate [W]
Zone Exterior Windows Total Transmitted Beam Solar Radiation Energy [J]
The sum of the SurfaceWindowTransmitted Beam Solar Radiation Rate (see definition above) from all exterior windows in a zone.
Zone Interior Windows Total Transmitted Beam Solar Radiation Rate [W]
Zone Interior Windows Total Transmitted Beam Solar Radiation Energy [J]
The sum of the SurfaceWindowTransmitted Beam Solar Radiation Rate (see definition above) from all interior windows in a zone.
Surface Window Transmitted Diffuse Solar Radiation Rate [W]
Surface Window Transmitted Diffuse Solar Radiation Energy [J]
The solar radiation transmitted by an exterior window whose source is diffuse solar incident on the outside of the window. For a bare window, this transmitted radiation consists of diffuse radiation passing through the glass. For a window with a shade, this transmitted radiation is totally diffuse (shades are assumed to be perfect diffusers). For a window with a blind, this transmitted radiation consists of diffuse radiation that passes between the slats and diffuse radiation from diffuse-to-diffuse reflection from the slats. For a window with a screen, this value consists of diffuse radiation transmitted through the screen (gaps between the screen material) and diffuse radiation from diffuse-to-diffuse reflection from the screen material.
Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Rate [W]
Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Energy [J]
The combined beam and diffuse solar that first entered adjacent zones through exterior windows in the adjacent zones, was subsequently reflected from interior surfaces in those zones (becoming diffuse through that reflection), and was then transmitted through interior windows into the current zone.
Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate [W]
Zone Interior Windows Total Transmitted Diffuse Solar Radiation Energy [J]
The sum of the SurfaceWindowTransmitted Diffuse Solar Radiation Rate (see definition above) from all interior windows in a zone.
Surface Window System Solar Transmittance []
Effective solar transmittance of an exterior window, including effect of shading device, if present. Equal to “SurfaceWindowTransmitted Solar Radiation Rate” divided by total exterior beam plus diffuse solar radiation incident on the window (excluding frame, if present).
Surface Window System Solar Absorptance []
Effective solar absorptance of an exterior window, including effect of shading device, if present. Equal to“WindowSolar Absorbed: All Glass Layers" plus“WindowSolar Absorbed: Shading Device" divided by total exterior beam plus diffuse solar radiation incident on window (excluding frame, if present)
Surface Window System Solar Reflectance []
Effective solar reflectance of an exterior window, including effect of shading device, if present. Equal to: [1.0 - “SurfaceWindowSystem Solar Transmittance” - “SurfaceWindowSystem Solar Absorptance”].
Surface Window Gap Convective Heat Transfer Rate [W]
Surface Window Gap Convective Heat Transfer Energy [J]
For an airflow window, the forced convective heat flow from the gap through which airflow occurs. This is the heat gained (or lost) by the air from the glass surfaces (and between-glass shading device surfaces, if present) that the air comes in contact with as it flows through the gap. If the gap airflow goes to the zone indoor air, the gap convective heat flow is added to the zone load. Applicable to exterior windows only.
Surface Window Heat Gain Rate [W]
Surface Window Heat Gain Energy [J]
The total heat flowto the zonefrom the glazing, frame and divider of an exterior window when the total heat flow is positive.
For a windowwithout an interior shading device, this heat flow is equal to:
[SurfaceWindowTransmitted Solar Radiation Rate (see definition, above)][Convective heat flow to the zone from the zone side of the glazing][Net IR heat flow to the zone from zone side of the glazing][Short-wave radiation from zone transmitted back out the window][Convection to zone from window frame and divider, if present]
[SurfaceWindowTransmitted Solar Radiation Rate (see definition, above)]
[Convective heat flow to the zone from the zone side of the glazing]
[Net IR heat flow to the zone from zone side of the glazing]
[Short-wave radiation from zone transmitted back out the window]
[Convection to zone from window frame and divider, if present]
Here, short-wave radiation is that from lights and diffuse interior solar radiation.
For a windowwith an interior shading device, this heat flow is equal to:
[SurfaceWindowTransmitted Solar Radiation Rate][Convective heat flow to the zone from the air flowing through the gap between glazing and shading device][Convective heat flow to the zone from the zone side of the shading device][Net IR heat flow to the zone from the zone side of the glazing][Net IR heat flow to the zone from the zone side of the shading device][Short-wave radiation from zone transmitted back out the window][Convection to zone from window frame and divider, if present]
[SurfaceWindowTransmitted Solar Radiation Rate]
[Convective heat flow to the zone from the air flowing through the gap between glazing and shading device]
[Convective heat flow to the zone from the zone side of the shading device]
[Net IR heat flow to the zone from the zone side of the glazing]
[Net IR heat flow to the zone from the zone side of the shading device]
[Short-wave radiation from zone transmitted back out the window]
[Convection to zone from window frame and divider, if present]
The total window heat flow can also be thought of as the sum of the solar and conductive gainto the zonefrom the window.
Surface Window Heat Loss Rate [W]
Surface Window Heat Loss Energy [J]
The absolute value of the total heat flow through an exterior window when the total heat flow is negative. (See definition of “total heat flow” under “SurfaceWindowHeat Gain Rate,” above.)
Surface Window Net Heat Transfer Rate [W]
Surface Window Net Heat Transfer Energy [J]
The total heat flow through the glazing, frame and divider of an exterior window. Negative values imply heat flow to the exterior.
The important distinction between this output variable and those for “SurfaceWindowHeat Gain/Loss” is that this represents the net heat flow through the window and not the heat flowto the zone. The only difference is the heat flowto the zonedoes not account for radiation from the opaque frame and divider components. This is because these components, as a simplification, do not participate in the overall radiative exchange with other surfaces in the zone.
For a windowwithout an interior shading device, this heat flow is equal to:
[SurfaceWindowTransmitted Solar Radiation Rate (see definition, above)][Convective heat flow from the zone side of the glazing][Net IR heat flow from the zone side of the glazing][Short-wave radiation from zone transmitted back out the window][Conduction through window frame and divider, if present]
[SurfaceWindowTransmitted Solar Radiation Rate (see definition, above)]
[Convective heat flow from the zone side of the glazing]
[Net IR heat flow from the zone side of the glazing]
[Short-wave radiation from zone transmitted back out the window]
[Conduction through window frame and divider, if present]
Here, short-wave radiation is that from lights and diffuse interior solar radiation.
For a windowwith an interior shading device, this heat flow is equal to:
[SurfaceWindowTransmitted Solar Radiation Rate][Convective heat flow from the air flowing through the gap between glazing and shading device][Convective heat flow from the zone side of the shading device][Net IR heat flow from the zone side of the glazing][Net IR heat flow from the zone side of the shading device][Short-wave radiation from zone transmitted back out the window][Conduction through the window frame and divider, if present]
[SurfaceWindowTransmitted Solar Radiation Rate]
[Convective heat flow from the air flowing through the gap between glazing and shading device]
[Convective heat flow from the zone side of the shading device]
[Net IR heat flow from the zone side of the glazing]
[Net IR heat flow from the zone side of the shading device]
[Short-wave radiation from zone transmitted back out the window]
[Conduction through the window frame and divider, if present]
Surface Window Glazing Beam to Beam Solar Transmittance []
The fraction of exterior beam solar radiation incident on the glass of an exterior window that is transmitted through the glazing as beam radiation. This is for the base window without shading. Takes into account the angle of incidence of beam solar radiation on the glass.
Surface Window Glazing Beam to Diffuse Solar Transmittance []
The fraction of exterior beam solar radiation incident on the glazing of an exterior window that is transmitted through the glazing as diffuse radiation.
Surface Window Glazing Diffuse to Diffuse Solar Transmittance []
The fraction of exterior diffuse solar radiation incident on the glass of an exterior window that is transmitted through the glass assuming that the window has no shading device. It is assumed that incident diffuse solar is transmitted only as diffuse with no beam component.
Surface Window Model Solver Iteration Count []
The number of iterations needed by the window-layer heat balance solution to converge.
Surface Window Solar Horizontal Profile Angle [deg]
For a vertical exterior window, this is an angle appropriate for calculating beam solar quantities appropriate to horizontal window elements such as horizontal reveal surfaces, horizontal frame and divider elements and horizontal slats of window blinds. It is defined as the angle between the window outward normal and the projection of the sun's ray on the vertical plane containing the outward normal. See Figure6.
For an exterior window of arbitrary tilt, it is defined as the angle between the window outward normal the projection of the sun's ray on the plane that contains the outward normal and is perpendicular to the ground.
If the sun is behind the window, the horizontal profile angle is not defined and is reported as 0.0.
Note that in most texts and in window equivalent layer model what we call “horizontal profile angle” is called “vertical profile angle.”
Surface Window Solar Vertical Profile Angle [deg]
For a vertical exterior window, this is an angle appropriate for calculating beam solar quantities appropriate to vertical window elements such as vertical reveal surfaces, vertical frame and divider elements and vertical slats of window blinds. It is defined as the angle between the window outward normal and the projection of the sun's ray on the horizontal plane containing the outward normal. SeeFigure6.
For an exterior window of arbitrary tilt, it is defined as the angle between the window outward normal the projection of the sun's ray on the plane that contains the outward normal and is perpendicular to the plane defined above for SurfaceWindowSolar Horizontal Profile Angle for a window of arbitrary tilt.
If the sun is behind the window, the vertical profile angle is not defined and is reported as 0.0.
Note that in most texts and in window equivalent layer model what we call “vertical profile angle” is called “horizontal profile angle.”
Vertical exterior window showing solar horizontal profile angle, solar vertical profile angle and solar incidence angle.[fig:vertical-exterior-window-showing-solar]
Surface Window Outside Reveal Reflected Beam Solar Radiation Rate [W]
Surface Window Outside Reveal Reflected Beam Solar Radiation Energy [J]
Beam solar radiation reflected from the outside reveal surfaces of a window (ref: Reveal Surfaces underWindowProperty:FrameAndDividerobject). There are both rate and energy versions.
Surface Window Inside Reveal Reflected Beam Solar Radiation Rate [W]
Surface Window Inside Reveal Reflected Beam Solar Radiation Energy [J]
Beam solar radiation reflected from the inside reveal surfaces of a window (ref: Reveal Surfaces underWindowProperty:FrameAndDividerobject). There are both rate and energy versions.
Surface Window Inside Reveal Absorbed Beam Solar Radiation Rate [W]
Beam solar radiation absorbed at the inside reveal surfaces of a window, in Watts.
Surface Window Inside Reveal Reflected Diffuse Zone Solar Radiation Rate [W]
Diffuse solar radiation reflected from inside reveal surfaces of a window into the zone, in Watts.
Surface Window Inside Reveal Reflected Diffuse Frame Solar Radiation Rate [W]
Diffuse solar radiation reflected from inside reveal surfaces onto the frame surfaces of a window, in Watts.
Surface Window Inside Reveal Reflected Diffuse Glazing Solar Radiation Rate [W]
Diffuse solar radiation reflected from inside reveal surfaces onto the glazing surfaces of a window, in Watts.
Surface Window Inside Face Glazing Condensation Status []
A value of 1 means that moisture condensation will occur on the innermost glass face of an exterior window (i.e., on the glass face in contact with the zone air). Otherwise the value is 0. The condition for condensation is glass inside face temperature < zone air dewpoint temperature.
For airflow exterior windows, in which forced air passes between adjacent glass faces in double- and triple-pane windows, a value of 1 means that condensation will occur on one or both of the glass faces in contact with the airflow. In this case the condition for condensation is:
For airflow source = indoorair, temperature of either face in contact with airflow < zone air dewpoint temperature.For airflow source = outdoorair, temperature of either face in contact with airflow < outside air dewpoint temperature.
For airflow source = indoorair, temperature of either face in contact with airflow < zone air dewpoint temperature.
For airflow source = outdoorair, temperature of either face in contact with airflow < outside air dewpoint temperature.
As for regular windows, the value will also be 1 if condensation occurs on the innermost glass face.
Surface Window Inside Face Frame Condensation Status []
If an exterior window has a frame and the value of this flag is 1, condensation will occur on the inside surface of the frame. The condition for condensation is frame inside surface temperature < zone air dewpoint temperature.
Surface Window Inside Face Divider Condensation Status []
If an exterior window has a divider and the value of this flag is 1, condensation will occur on the inside surface of the divider. The condition for condensation is divider inside surface temperature < zone air dewpoint temperature.
Surface Shading Device Is On Time Fraction []
The fraction of time that a shading device is on an exterior window. For a particular simulation timestep, the value is 0.0 if the shading device is off (or there is no shading device) and the value is 1.0 if the shading device is on. (It is assumed that the shading device, if present, is either on or off for the entire timestep.) If the shading device is switchable glazing, a value of 0.0 means that the glazing is in the unswitched (light colored) state, and a value of 1.0 means that the glazing is in the switched (dark colored) state.
For a time interval longer a timestep, this is the fraction of the time interval that the shading device is on. For example, take the case where the time interval is one hour and the timestep is 10 minutes. Then if the shading device is on for two timesteps in the hour and off for the other four timesteps, then the fraction of time that the shading device is on = 2/6 = 0.3333.
Surface Window Blind Slat Angle [deg]
For an exterior window with a blind, this is the angle in degrees between the glazing outward normal and the blind slat angle outward normal, where the outward normal points away from the front face of the slat. The slat angle varies from 0 to 180 deg. If the slat angle is 0 deg or 180 deg, the slats are parallel to the glazing and the slats are said to be “closed”. If the slat angle is 90 deg, the slats are perpendicular to the glazing and the slats are said to be “fully open”. See illustrations underWindowMaterial:Blind.For blinds with a fixed slat angle, the value reported here will be constant.
ForWindowMaterial:Blind:EquivalentLayerblinds the slat angle varies from -90 to 90 deg. If the slat angle is -90 deg or 90 deg, the slats are parallel to the glazing and the slats are said to be “closed”. If the slat angle is 0 deg, the slats are perpendicular to the glazing and the slats are said to be “fully open”. For blinds with a fixed slat angle, the value reported here will be constant.
Surface Window Blind Beam to Beam Solar Transmittance []
For an exterior window with a blind, this is the fraction of exterior beam solar radiation incident on the blind that is transmitted through the blind as beam solar radiation when the blind is isolated (i.e., as though the window glass were not present). Depends on various factors, including slat angle, width, separation, and thickness, and horizontal solar profile angle (for blinds with horizontal slats) or vertical solar profile angle (for blinds with vertical slats). The transmittance value reported here will be non-zero only when some beam solar can pass through the blind without hitting the slats.
Surface Window Blind Beam to Diffuse Solar Transmittance []
For an exterior window with a blind, the fraction of exterior beam solar radiation incident on the blind that is transmitted through the blind as diffuse solar radiation when the blind is isolated (i.e., as though the window glass were not present). Depends on various factors, including slat angle, width, separation, thickness and reflectance, and horizontal solar profile angle (for blinds with horizontal slats) or vertical solar profile angle (for blinds with vertical slats).
Surface Window Blind Diffuse to Diffuse Solar Transmittance []
For an exterior window with a blind, the fraction of exterior diffuse solar radiation incident on the blind that is transmitted through the blind as diffuse solar radiation when the blind is isolated (i.e., as though the window glass were not present). Depends on various factors, including slat angle, width, separation, thickness and reflectance. For blinds with a fixed slat angle the transmittance value reported here will be constant.
Surface Window Blind and Glazing System Beam Solar Transmittance []
The fraction of exterior beam solar radiation incident on an exterior window with a blind (excluding window frame, if present) that is transmitted through the blind/glass system as beam solar radiation. Depends on various factors, including type of glass; solar incidence angle; slat angle, width, separation, and thickness; and horizontal solar profile angle (for blinds with horizontal slats) or vertical solar profile angle (for blinds with vertical slats).
Surface Window Blind and Glazing System Diffuse Solar Transmittance []
The fraction of exterior diffuse solar radiation incident on an exterior window with a blind (excluding window frame, if present) that is transmitted through the blind/glass system as diffuse solar radiation. Depends on various factors, including type of glass and slat angle, width, separation, thickness and reflectance. For blinds with a fixed slat angle the transmittance value reported here will be constant.
Surface Window Screen Beam to Beam Solar Transmittance []
For an exterior window with a screen, this is the fraction of exterior beam solar radiation incident on the screen that is transmitted through the screen as beam solar radiation when the screen is isolated (i.e., as though the window glass were not present). Depends on various factors, including the screen reflectance and the relative angle of the incident beam with respect to the screen. This value will include the amount of inward reflection of solar beam off the screen material surface if the user specifies this modeling option (i.e., Material: WindowScreen, field Reflected Beam Transmittance Accounting Method = Model as Direct Beam).
Surface Window Screen Beam to Diffuse Solar Transmittance[]
For an exterior window with a screen, the fraction of exterior beam solar radiation incident on the screen that is transmitted through the screen as diffuse solar radiation when the screen is isolated (i.e., as though the window glass were not present). Depends on various factors, including the screen reflectance and the relative angle of the incident beam with respect to the screen. This value is the amount of inward reflection of solar beam off the screen material surface if the user specifies this modeling option (i.e., Material: WindowScreen, field Reflected Beam Transmittance Accounting Method = Model as Diffuse); otherwise, this value will be zero.
Surface Window Screen Diffuse to Diffuse Solar Transmittance[]
For an exterior window with a screen, the fraction of exterior diffuse solar radiation incident on the screen that is transmitted through the screen as diffuse solar radiation when the screen is isolated (i.e., as though the window glass were not present). Depends on various factors including screen material geometry and reflectance. This value is calculated as an average, constant For a window with a screen, this value consists of diffuse radiation transmitted through the screen (gaps between the screen material) and diffuse radiation from diffuse-to-diffuse reflection from the screen material. For a window with a screen, this value consists of diffuse radiation transmitted through the screen (gaps between the screen material) and diffuse radiation from diffuse-to-diffuse reflection from the screen material.
Surface Window Screen and Glazing System Beam Solar Transmittance[]
The fraction of exterior beam solar radiation incident on an exterior window with a screen (excluding window frame, if present) that is transmitted through the screen/glass system as beam solar radiation. Depends on various factors, including the screen reflectance and the relative angle of the incident beam with respect to the screen. This value will include the amount of inward reflection of solar beam off the screen material surface if the user specifies this modeling option (i.e., Material: WindowScreen, field Reflected Beam Transmittance Accounting Method = Model as Direct Beam).
Surface Window Screen and Glazing System Diffuse Solar Transmittance []
The fraction of exterior diffuse solar radiation incident on an exterior window with a screen (excluding window frame, if present) that is transmitted through the screen/glass system as diffuse solar radiation. Depends on various factors including screen material geometry and reflectance.
Surface Window Transmitted Beam Solar Radiation Rate [W]
Surface Window Transmitted Beam Solar Radiation Energy [J]
The beam solar radiation transmitted through an interior window. Calculated only if Solar Distribution = FullInteriorAndExterior in yourBuildinginput. The origin of this radiation is beam solar that enters through an exterior window in a zone and then passes through an interior window into the adjacent zone. The amount of this radiation depends on several factors, including sun position, intensity of beam solar incident on the exterior window (including effects of shadowing, if present), relative position of the exterior and interior window, and the size and transmittance of the windows. Note that if there are two or more exterior windows in a zone, then beam solar from one or more of them may pass through the same interior window. Likewise, if there are more than two or more interior windows in a zone then beam solar from a single exterior window may pass through one or more of the interior windows. There are both rate and energy versions of the output.
Surface Storm Window On Off Status []
Indicates whether a storm window glass layer is present (ref: StormWindow object). The value is0if the storm window glass layer is off,1if it is on, and-1if the window does not have an associated storm window. Applicable only to exterior windows and glass doors.
Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate [W]
As ofVersion2.1, the diffuse solar transmitted through exterior windows that is initially distributed to another window in the zone and transmitted out of the zone through that window. For exterior windows, this transmitted diffuse solar is “lost” to the exterior environment For interior windows, this transmitted diffuse solar is distributed to heat transfer surfaces in the adjacent zone, and is part of the Surface Inside Face Initial Transmitted Diffuse Absorbed Solar Radiation Rate for these adjacent zone surfaces.
Additional Window Outputs (Advanced)
The following output variables for windows or glass doors are available when the user requests to display advanced output variables. These seven reports show the individual components that are combined to determine overall SurfaceWindowHeat Gain Rate and/or SurfaceWindowHeat Loss Rate (described above).
Surface Window Inside Face Glazing Zone Convection Heat Gain Rate [W]
The surface convection heat transfer from the glazing to the zone in watts. This output variable is the term called “[Convective heat flow to the zone from the zone side of the glazing]” under the description above for SurfaceWindowHeat Gain Rate output variable. If the window has an interior shade or blind, then this is zero and the glazing's convection is included in the report called “SurfaceWindowInside Face Gap between Shade and GlazingZoneConvection Heat Gain Rate”.
Surface Window Inside Face Glazing Net Infrared Heat Transfer Rate [W]
The net exchange of infrared radiation heat transfer from the glazing to the zone in watts. This output variable is the term called “[Net IR heat flow to the zone from zone side of the glazing]” under the description above for SurfaceWindowHeat Gain Rate output variable.
Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate [W]
This is the short-wave radiation heat transfer from the zone back out the window in watts. This is a measure of the diffuse short-wave light (from reflected solar and electric lighting) that leave the zone through the window. This output variable is the term called “[Short-wave radiation from zone transmitted back out the window]” under the description above for SurfaceWindowHeat Gain Rate output variable.
Surface Window Inside Face Frame and Divider Zone Heat Gain Rate [W]
This is the heat transfer from any frames and/or dividers to the zone in watts. This output variable is the term called “[Conduction to zone from window frame and divider, if present]” under the description above for SurfaceWindowHeat Gain Rate output variable. (The word “conduction” here is used because the models is simplified compared to the complexities of surface convection and radiation.)
Surface Window Frame Heat Gain Rate [W]
This is the positive heat flow from window frames to the zone in watts. This is part of the SurfaceWindowInside Face Frame and DividerZoneHeat Gain Rate.
Surface Window Frame Heat Loss Rate [W]
This is the negative heat flow from window frames to the zone in watts. This is part of the SurfaceWindowInside Face Frame and DividerZoneHeat Gain Rate.
Surface Window Frame Inside Temperature [C]
This is the temperature of the inside surface of the window frames.
Surface Window Frame Outside Temperature [C]
This is the temperature of the outside surface of the window frames.
Surface Window Divider Heat Gain Rate [W]
This is the positive heat flow from window dividers to the zone in watts. This is part of the SurfaceWindowInside Face Frame and DividerZoneHeat Gain Rate.
Surface Window Divider Heat Loss Rate [W]
This is the negative heat flow from window dividers to the zone in watts. This is part of the SurfaceWindowInside Face Frame and DividerZoneHeat Gain Rate.
Surface Window Divider Inside Temperature [C]
This is the temperature of the inside surface of the window dividers.
Surface Window Divider Outside Temperature [C]
This is the temperature of the outside surface of the window dividers.
Surface Window Inside Face Gap between Shade and Glazing Zone Convection Heat Gain Rate [W]
This is the convection surface heat transfer from the both the glazing and the shade's back face to the zone in Watts. This output variable is the term called “[Convective heat flow to the zone from the air flowing through the gap between glazing and shading device]” under the description above for SurfaceWindowHeat Gain Rate output variable. For Equivalent Layer window this output variable is the convection heat gain from vented interior air gap to the zone in Watts.
Surface Window Inside Face Shade Zone Convection Heat Gain Rate [W]
This is the convection surface heat transfer from the front side of any interior shade or blind to the zone in Watts. This output variable is the term called “[Convective heat flow to the zone from the zone side of the shading device]” under the description above for SurfaceWindowHeat Gain Rate output variable. For equivalent Layer window this output variable is the convection heat gain rate from the inside face of a glazing or a shade to the zone in Watts.
Surface Window Inside Face Shade Net Infrared Heat Transfer Rate [W]
The net exchange of infrared radiation heat transfer from the shade or blind to the zone in watts. This output variable is the term called “[Net IR heat flow to the zone from the zone side of the shading device]” under the description above for SurfaceWindowHeat Gain Rate output variable.
Surface Window Inside Face Other Convection Heat Gain Rate [W]
The other (extra) convection heat transfer rate from the inside face of a an equivalent layer window. This output is computed from the difference in convection flux when using equivalent inside surface temperature of a window instead of the inside surface temperature from the standard surface heat balance calculation.
Thermochromic Window Outputs
Window Thermochromic Layer Temperature [C]
The temperature of the TC glass layer of a TC window at each time step.
Surface Window Thermochromic Layer Property Specification Temperature [C]
The temperature under which the optical data of the TC glass layer are specified.
The overall properties (U-factor/SHGC/VT) of the thermochromic windows at different specification temperatures are reported in the.eiofile. These window constructions are created by EnergyPlus during run time. They have similar names with suffix “_TC_XX” where XX represents a specification temperature.
Switchable Window Outputs
Surface Window Switchable Glazing Switching Factor[]
The switching factor (tint level) of the switchable window: 0 means no switching - clear state; 1 means fully switched - dark state.
Surface Window Switchable Glazing Visible Transmittance[]
The visible transmittance of the switchable window.
Other Surface Outputs/Reports
Several reports can be selected for Surfaces. (See Group - Report for details on how to specify). Examples are:
DXF
This report produces a special file (eplusout.dxf) in the industry standard DXF (Drawing Interchange Format) for drawings. It is produced and accepted by many popular, commercial CAD programs. Detailed reference can be found on the AutoCADTMwebsite at:http://www.autodesk.com/techpubs/autocad/acadr14/dxf/index.htm.
EnergyPlus produces this file from the Report command:
Output:Reports, Surfaces, DXF;
Details, Vertices, DetailsWithVertices
This version of the report creates lines in the eplusout.eio file for each surface (except internal mass surfaces). Details of this reporting is shown in the Output Details and Examples document.
Shading Surfaces
Shading surfaces are entities outside of the building that may cast shadows on the building's heat transfer surfaces. These entities do not typically have enough thermal mass to be described as part of the building's thermal makeup.
The most important effect of shading surfaces is to reduce solar gain in windows that are shadowed. (However, in some cases, shading surfaces can reflect solar onto a wall or window and increase solar gain.)
There are two kinds of shading surfaces in EnergyPlus:detachedandattached. Adetachedshading surface, such as a tree or neighboring building, is not connected to the building. Anattachedshading surface is typically an overhang or fin that is attached to a particular base surface of the building, usually a wall; attached shading surfaces are usually designed to shade specific windows.
Objects for detached shading surfaces:
Shading:SiteShading:BuildingShading:Site:DetailedShading:Building:Detailed
Shading:Site
Shading:Building
Shading:Site:Detailed
Shading:Building:Detailed
Similarly to the surfaces, the detailed objects use vertex entry whereas the other objects are limited to rectangular representation.
Objects for attached shading surfaces:
Shading:OverhangShading:Overhang:ProjectionShading:FinShading:Fin:ProjectionShading:Zone:Detailed
Shading:Overhang
Shading:Overhang:Projection
Shading:Fin
Shading:Fin:Projection
Shading:Zone:Detailed
EnergyPlus creates “bi-directional” shades from each shading surface entered. This means that the shade you input will cast a shadow no matter which side of the shade the sun is on. For example, a vertical fin will cast a shadow whether the sun is on the left side or right side of the fin. Prior to V1.0.2, a shading surface cast a shadow only in the hemisphere toward which the surface faced. This hemisphere is the one pointed to by the shading surface's outward normal vector, which is the cross product V23 x V21, where V23 is the vector from vertex 2 to vertex 3 of the shading surface and V21 is the vector from vertex 2 to vertex 1. Beginning with V1.0.2, the shades in EnergyPlus are “bi-directional” so that they can cast shadows in both hemispheres depending on the time-varying position of the sun relative to the shading surface.
It is important to note that EnergyPlus will automatically account for “self-shading” effects-such as in L-shaped buildings-in which some of the building's wall and roof surfaces shade other parts of the building, especially windows. This means that you only need to describe shading elements that aren't building heat-transfer surfaces.
Shading surfaces can alsoreflectsolar radiation onto the building. This feature is simulated if you choose FullExteriorWithReflections or FullInteriorAndExteriorWithReflections in theBuildingobject (ref:Building- Field: Solar Distribution). In this case, you may specify the reflectance properties of a shading surface with theShadingProperty:Reflectanceobject. Note: If noShadingProperty:Reflectanceobject is defined, then the shading surface reflectance values are assumed to be 0.2 and the fraction of shading surface that is glazed is assumed to be 0.0.
Shading surfaces also automatically shade diffuse solar radiation (and long-wave radiation) from the sky. And they will automatically shade diffuse solar radiation from the ground if Solar Distribution Field = FullExteriorWithReflections or FullInteriorAndExteriorWithReflections in theBuildingobject. (If the reflections option for Solar Distribution is used, the program also takes into account the reduction of solar radiation reflected from the ground due to shading of the ground by shading surfaces and by the building itself.) Otherwise, shading surfaces will not shade diffuse radiation from the ground unless you enter a reduced value for View Factor to Ground for those building surfaces that are shaded (ref:BuildingSurface:Detailed- Field: View Factor to Ground andFenestrationSurface:Detailed- Field: View Factor to Ground).
Detached Shading Surfaces
Shading:Site, Shading:Building
These objects are used to describe rectangular shading elements that are external to the building. Examples are trees, high fences, near-by hills, and neighboring buildings.
If relative coordinates are used (ref: Field: Coordinate System inGlobalGeometryRules),shading surfaces entered withShading:Siteremain stationary if the building is rotated, whereas those entered withShading:Buildingrotate with the building. If world coordinates are usedShading:SiteandShading:Buildingare equivalent.
These shading elements are always opaque.
Field: Name
This is a unique character string associated with the detached shading surface. Though it must be unique from other surface names, it is used primarily for convenience with detached shading surfaces.
Field: Azimuth Angle
Theoretically, this should face to the surface it is shading (i.e. if a south wall, this should be a north facing shade) but since EnergyPlus automatically generates the mirror image, the facing angle per se' is not so important.
Field: Tilt Angle
The tilt angle is the angle (in degrees) that the shade is tilted from horizontal (or the ground). Default for this field is 90 degrees.
Starting Corner for the surface
The rectangular surfaces specify the lower left corner of the surface for their starting coordinate. See the introductory paragraph for rules on this entry.
Field: Starting X Coordinate
This field is the X coordinate (in meters).
Field: Starting Y Coordinate
This field is the Y coordinate (in meters).
Field: Starting Z Coordinate
This field is the Z coordinate (in meters).
Field: Length
This field is the length of the shade in meters.
Field: Height
This field is the width of the shade in meters.
Examples of these (can be found in example files 4ZoneWithShading_Simple_1.idf and 4ZoneWithShading_Simple_2.idf)
Shading:Building,
    Bushes-East,             !- Name
    90,                      !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    45,                      !- Starting X Coordinate {m}
    0,                       !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    50,                      !- Length {m}
    1;                       !- Height {m}

  Shading:Site,
    Bushes-North,            !- Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    45,                      !- Starting X Coordinate {m}
    50,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    50,                      !- Length {m}
    1;                       !- Height {m}
Shading:Site:Detailed, Shading:Building:Detailed
These objects are used to describe shading elements that are external to the building. Examples are trees, high fences, near-by hills, and neighboring buildings.
If relative coordinates are used (ref: Field: Coordinate System inGlobalGeometryRules),shading surfaces entered withShading:Site:Detailedremain stationary if the building is rotated, whereas those entered withShading:Building:Detailedrotate with the building. If world coordinates are usedShading:Site:DetailedandShading:Building:Detailedare equivalent.
While “detached” implies that shading surfaces are not part of the building, the detached shading sequence can be used to describe attached shading surfaces that may shade heat transfer surfaces in more than one zone. For example, wing A of a building might shade several zones of wing B but wing A (for whatever reason) is not described in the geometry for the simulation so it is represented by a detached shade to get its shadowing effect.
Field: Name
This is a unique character string associated with the detached shading surface. Though it must be unique from other surface names, it is used primarily for convenience with detached shading surfaces.
Field: Transmittance Schedule Name
The name of a schedule of solar transmittance values from 0.0 to 1.0 for the shading surface. If a blank is entered in this field, the transmittance value defaults to 0.0, i.e., the shading surface is opaque at all times. This scheduling can be used to allow for seasonal transmittance change, such as for deciduous trees that have a higher transmittance in winter than in summer. Transmittance based on time of day can also be used-a movable awning, for example, where the transmittance is some value less than 1.0 when the awning is in place and is 1.0 when the awning is retracted.
The following assumptions are made in the shading surface transmittance calculation:
Both sides of the shading surface have the same transmittance properties.The transmittance is the same for both beam and diffuse solar radiation.Beam solar transmittance is independent of angle of incidence on the shading surface.Beam radiation incident on a shading surface is transmitted as beam radiation with no change in direction, i.e., there is no beam-to-diffuse component.If two shading surfaces with non-zero transmittance overlap, the net transmittance is the product of the individual transmittances. Inter-reflection between the shading surfaces (and between the shading surfaces and the building) is ignored.For the daylighting calculation (ref: Group - Daylighting) the shading surface's visible transmittance is assumed to be the same as its solar transmittance.Shading devices are assumed to be opaque to long-wave radiation no matter what the solar transmittance value is.
Both sides of the shading surface have the same transmittance properties.
The transmittance is the same for both beam and diffuse solar radiation.
Beam solar transmittance is independent of angle of incidence on the shading surface.
Beam radiation incident on a shading surface is transmitted as beam radiation with no change in direction, i.e., there is no beam-to-diffuse component.
If two shading surfaces with non-zero transmittance overlap, the net transmittance is the product of the individual transmittances. Inter-reflection between the shading surfaces (and between the shading surfaces and the building) is ignored.
For the daylighting calculation (ref: Group - Daylighting) the shading surface's visible transmittance is assumed to be the same as its solar transmittance.
Shading devices are assumed to be opaque to long-wave radiation no matter what the solar transmittance value is.
Note that shading devices only shade solar radiation when the sun is up, which is automatically determined by EnergyPlus from latitude, time of year, etc. The user need only account for the time-varying transmittance of the shading device in the transmittance schedule, not whether the sun is up or not.
Field: Number Vertices
The number of sides in the surface (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above.
IDF example of Detached Shading Surfaces:
Shading:Building:Detailed,
     EAST SIDE TREE,  !- Detached Shading
     ShadingTransmittance:0002,  !- Shadowing Transmittance & Schedule
     3, !-Triangle
     33.52800    ,   10.66800    ,   10.05800    ,
     33.52800    ,   13.71600    ,  0.9140000    ,
     33.52800    ,   4.572000    ,  0.9140000    ;

  Shading:Building:Detailed,
     WEST SIDE TREE,  !- Detached Shading
     ShadingTransmittance:0002,  !- Shadowing Transmittance & Schedule
     3, !-Triangle
    -3.048000    ,   7.620000    ,   10.05800    ,
    -3.048000    ,   4.572000    ,  0.9140000    ,
    -3.048000    ,   13.71600    ,  0.9140000    ;
Attached Shading Surfaces
Overhangs are usually horizontal devices that are used to shade windows. Fins are usually vertical devices that similarly shade windows.
Shading:Overhang
An overhang typically is used to shade a window in a building.
Inputs
Field: Name
This is the name of the overhang. It must be different from other surface names.
Field: Window or Door Name
The name of a window or door that this overhang shades.
Field: Height above Window or Door
This field is the height (meters) above the top of the door for the overhang.
Field Tilt Angle from Window/Door
This field is the tilt angle from the Window/Door. For a flat overhang, this would be 90 (degrees).
Field: Left Extension from Window/Door Width
This field is the width from the left edge of the window/door to the start of the overhang (meters).
Field: Right Extension from Window/Door Width
This field is the width from the right edge of the window/door to the start of the overhang (meters).
Field: Depth
This field is the depth of the overhang (meters) projecting out from the wall.
Shading:Overhang:Projection
An overhang typically is used to shade a window in a building. This object allows for specifying the depth of the overhang as a fraction of the window or door's height.
Inputs
Field: Name
This is the name of the overhang. It must be different from other surface names.
Field: Window or Door Name
The name of a window or door that this overhang shades.
Field: Height above Window or Door
This field is the height (meters) above the top of the door for the overhang.
Field Tilt Angle from Window/Door
This field is the tilt angle from the Window/Door. For a flat overhang, this would be 90 (degrees).
Field: Left Extension from Window/Door Width
This field is the width from the left edge of the window/door to the start of the overhang (meters).
Field: Right Extension from Window/Door Width
This field is the width from the right edge of the window/door to the start of the overhang (meters).
Field: Depth as Fraction of Window/Door Height
This field is the fraction of the window/door height to specify as the depth of the overhang (meters) projecting out from the wall.
Shading:Fin
Fins shade either side of windows/doors in a building. This object allows for specification of both fins for the window. Fin placement is relative to the edge of the glass and user must include the frame width when a frame is present.
Inputs
Field: Name
This is the name of the fin. It must be different from other surface names.
Field: Window or Door Name
The name of a window or door that this fin shades.
Field: Left Fin Extension from Window/Door
This field is the width from the left edge of the window/door to the plane of the left fin (meters). The extension width is relative to the edge of the glass and includes the frame width when a frame is present.
Field: Left Fin Distance Above Top of Window
This field is the distance from the top of the window to the top of the left fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.
Field: Left Fin Distance Below Bottom of Window
This field is the distance from the bottom of the window to the bottom of the left fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.
Field: Left Fin Tilt Angle from Window/Door
This field is the tilt angle from the window / door for the left fin. Typically, a fin is 90 degrees (default) from its associated window/door.
Field: Left Fin Depth
This field is the depth (meters) of the left fin (projecting out from the wall).
Field: Right Fin Extension from Window/Door
This field is the width from the right edge of the window/door to the plane of the right fin (meters). The extension width is relative to the edge of the glass and includes the frame width when a frame is present.
Field: Right Fin Distance Above Top of Window
This field is the distance from the top of the window to the top of the right fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.
Field: Right Fin Distance Below Bottom of Window
This field is the distance from the bottom of the window to the bottom of the right fin (meters) and is relative to the edge of the glass and includes the frame width.
Field: Right Fin Tilt Angle from Window/Door
This field is the tilt angle from the window / door for the right fin. Typically, a fin is 90 degrees (default) from its associated window/door.
Field: Right Fin Depth
This field is the depth (meters) of the right fin (projecting out from the wall).
Shading:Fin:Projection
Fins shade either side of windows/doors in a building. This object allows for specification of both fins for the window. This object allows for specifying the depth of the fin as a fraction of the window or door's width. Fin placement is relative to the edge of the glass and user must include the frame width when a frame is present.
Inputs
Field: Name
This is the name of the fin. It must be different from other surface names.
Field: Window or Door Name
The name of a window or door that this fin shades.
Field: Left Fin Extension from Window/Door
This field is the width from the left edge of the window/door to the plane of the left fin (meters). The extension width is relative to the edge of the glass and includes the frame width when a frame is present.
Field: Left Fin Distance Above Top of Window
This field is the distance from the top of the window to the top of the left fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.
Field: Left Fin Distance Below Bottom of Window
This field is the distance from the bottom of the window to the bottom of the left fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.
Field: Left Fin Tilt Angle from Window/Door
This field is the tilt angle from the window / door for the left fin. Typically, a fin is 90 degrees (default) from its associated window/door.
Field: Left Fin Depth as Fraction of Window/Door Width
This field is the fraction of the window/door width to specify as the depth of the left fin (meters) projecting out from the wall.
Field: Right Fin Extension from Window/Door
This field is the width from the right edge of the window/door to the plane of the right fin (meters).. The extension width is relative to the edge of the glass and includes the frame width when a frame is present.
Field: Right Fin Distance Above Top of Window
This field is the distance from the top of the window to the top of the right fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.
Field: Right Fin Distance Below Bottom of Window
This field is the distance from the bottom of the window to the bottom of the right fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.
Field: Right Fin Tilt Angle from Window/Door
This field is the tilt angle from the window / door for the right fin. Typically, a fin is 90 degrees (default) from its associated window/door.
Field: Right Fin Depth as Fraction of Window/Door Width
This field is the fraction of the window/door width to specify as the depth of the right fin (meters) projecting out from the wall.
Examples of these (can be found in example files 4ZoneWithShading_Simple_1.idf and 4ZoneWithShading_Simple_2.idf)
Shading:Overhang:Projection,
    Zn001:Wall001:Win001:Shade001,  !- Name
    Zn001:Wall001:Win001,    !- Window or Door Name
    .7,                      !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    .2,                      !- Left extension from Window/Door Width {m}
    .2,                      !- Right extension from Window/Door Width {m}
    .6;                      !- Depth as Fraction of Window/Door Height {m}

  Shading:Overhang,
    Zn001:Wall001:Door001:Shade001,  !- Name
    Zn001:Wall001:Door001,   !- Window or Door Name
    .6,                      !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    3;                       !- Depth {m}

  Shading:Fin:Projection,
    Zn001:Wall001:Shade003,  !- Name
    Zn001:Wall001:Win001,    !- Window or Door Name
    .1,                      !- Left Extension from Window/Door {m}
    .1,                   !- Left Distance Above Top of Window {m}
    .1,                   !- Left Distance Below Bottom of Window {m}
    90,                   !- Left Tilt Angle from Window/Door {deg}
    .6,                   !- Left Depth as Fraction of Window/Door Width {m}
    .1,                   !- Right Extension from Window/Door {m}
    .1,                   !- Right Distance Above Top of Window {m}
    .1,                   !- Right Distance Below Bottom of Window {m}
    90,                   !- Right Tilt Angle from Window/Door {deg}
    .6;                   !- Right Depth as Fraction of Window/Door Width {m}
Shading:Zone:Detailed
This object is used to describe attached “subsurfaces” such as overhangs, wings or fins that project outward from a base surface. This classification is used for convenience; actually, a device of this type can cast shadows on the surface to which it is attached as well as on adjacent surfaces. For example, a fin may shade its parent wall as well as adjacent walls.
Note that a zone surface can cast shadows on other zone surfaces. However, you don't have to worry about such effects-for example, one wall of an L-shaped building shading another wall-because EnergyPlus will automatically check for this kind of “self shadowing” and do the proper calculations.
Unlike attached (or detached) shading surfaces, building surfaces can only cast shadows in the hemisphere towards which they face. This means, for example, that a roof that facesupwardwill not cast a shadowdownward. (Thus, specifying an oversized roof in an attempt to account for the shading effects of overhangs willnotwork). Interior surfaces do not cast shadows of any kind.
Inputs
Field: Name
This is the name of the attached shading surface. It must be different from other surface names.
Field: Base Surface Name
This is the name of the surface to which this shading device is attached. This surface can be a wall (or roof) but not a window or door.
Field: Transmittance Schedule Name
The name of a schedule of solar transmittance values from 0.0 to 1.0 for the shading surface. If a blank is entered in this field, the transmittance value defaults to 0.0, i.e., the shading surface is opaque at all times. This scheduling can be used to allow for seasonal transmittance change, such as for deciduous trees that have a higher transmittance in winter than in summer. Transmittance based on time of day can also be used-a movable awning, for example, where the transmittance is some value less than 1.0 when the awning is in place and is 1.0 when the awning is retracted.
The following assumptions are made in the shading surface transmittance calculation:
Both sides of the shading surface have the same transmittance properties.The transmittance is the same for both beam and diffuse solar radiation.Beam solar transmittance is independent of angle of incidence on the shading surface.Beam radiation incident on a shading surface is transmitted as beam radiation with no change in direction, i.e., there is no beam-to-diffuse component.If two shading surfaces with non-zero transmittance overlap, the net transmittance is the product of the individual transmittances. Inter-reflection between the shading surfaces (and between the shading surfaces and the building) is ignored.For the daylighting calculation (ref: Group - Daylighting) the shading surface's visible transmittance is assumed to be the same as its solar transmittance.Shading devices are assumed to be opaque to long-wave radiation no matter what the solar transmittance value is.
Both sides of the shading surface have the same transmittance properties.
The transmittance is the same for both beam and diffuse solar radiation.
Beam solar transmittance is independent of angle of incidence on the shading surface.
Beam radiation incident on a shading surface is transmitted as beam radiation with no change in direction, i.e., there is no beam-to-diffuse component.
If two shading surfaces with non-zero transmittance overlap, the net transmittance is the product of the individual transmittances. Inter-reflection between the shading surfaces (and between the shading surfaces and the building) is ignored.
For the daylighting calculation (ref: Group - Daylighting) the shading surface's visible transmittance is assumed to be the same as its solar transmittance.
Shading devices are assumed to be opaque to long-wave radiation no matter what the solar transmittance value is.
Note that shading devices only shade solar radiation when the sun is up, which is automatically determined by EnergyPlus from latitude, time of year, etc. The user need only account for the time-varying transmittance of the shading device in the transmittance schedule, not whether the sun is up or not.
Field: Number Vertices
The number of sides in the surface (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above. The example below shows the correct input for an overhang (to shade the appropriate portion of the base wall and window).
Illustration for Attached Shading Surface[fig:illustration-for-attached-shading-surface]
Proper specification for this overhang (facing up) is:
4,(C,0,D),(C,-B,D),(C+A,-B,D),(C+A,0,D); () used to illustrate each vertex.
Note that for horizontal surfaces, any corner may be chosen as the starting corner. The order of vertices determines whether the surface is facing up or down. Shading surfaces are mirrored automatically unless the user specifies “DoNotMirrorDetachedShading”, so each shading surface need only be described once.
Thus, another shading surface will be created (facing down):
4,(C+A,-B,D),(C+A,0,D),(C,0,D),(C,-B,D);
IDF example of attached shading surfaces (overhang, fin):
Shading:Zone:Detailed,
  Zn001:Wall001:Shade001,       !- Surface Name
  Zn001:Wall001,                !- Base Surface Name
  ShadingTransmittance:0001,    !- Shadowing Transmittance Schedule
  4,                            !-RectangularOverhang
  1.524000 , -0.3050000    , 2.865000,
  1.524000 ,  0.0000000E+00, 2.865000,
  4.572000 ,  0.0000000E+00, 2.865000,
  4.572000 , -0.3050000    , 2.865000;

Shading:Zone:Detailed,
  Zn003:Wall001:Shade001,       !- Surface Name
  Zn003:Wall001,                !- Base Surface Name
  ShadingTransmittance:0001,    !- Shadowing Transmittance Schedule
  4,                            !-RectangularLeftFin
  57.97000 ,   8.450000    ,10.00000      ,
  57.97000 ,   8.450000    , 0.0000000E+00,
  57.97000 ,   6.450000    , 0.0000000E+00,
  57.97000 ,   6.450000    ,10.00000      ;

Shading:Zone:Detailed,
  Zn003:Wall001:Shade002,       !- Surface Name
  Zn003:Wall001,                !- Base Surface Name
  ShadingTransmittance:0003,    !- Shadowing Transmittance Schedule
  4,                            !-RectangularRightFin
  77.97000 ,   6.450000    ,10.00000      ,
  77.97000 ,   6.450000    , 0.0000000E+00,
  77.97000 ,   8.450000    , 0.0000000E+00,
  77.97000 ,   8.450000    ,10.00000      ;
ShadingProperty:Reflectance
Specifies the reflectance properties of a shading surface when the solar reflection calculation has requested, i.e., when if “WithReflections” option is chosen in theBuildingobject (ref:Building- Field: Solar Distribution). It is assumed that shading surfaces are divided into an unglazed, diffusely reflecting portion and a glazed, specularly-reflecting portion, either of which may be zero. The reflectance properties are assumed to be the same on both sides of the shading surface.
Note that a shadowing transmittance schedule (ref: Shading Surfaces, Field: Transmittance Schedule Name) can be used with a reflective shading surface. However, EnergyPlus assumes that the reflectance properties of the shading surface are constant even if the transmittance varies.
If noShadingProperty:Reflectanceobjects are entered, the default values shown here will be used for shading surfaces. Other surfaces have their reflectance properties defined by the materials in the outer layers of the constructions.
Inputs
Field: Shading Surface Name
The name of theShading:Site,Shading:Building,Shading:Site:Detailed,Shading:Building:Detailed,Shading:Overhang,Shading:Overhang:Projection,Shading:Fin,Shading:Fin:ProjectionorShading:Zone:Detailedobject to which the following fields apply.
If thisShadingProperty:Reflectanceobject is not defined for a shading surface the default values listed in each of the following fields will be used in the solar reflection calculation.
Field: Diffuse Solar Reflectance of Unglazed Part of Shading Surface
The diffuse solar reflectance of the unglazed part of the shading surface (default = 0.2). This reflectance is assumed to be the same for beam-to-diffuse and diffuse-to-diffuse reflection. Beam-to-diffuse reflection is assumed to be independent of angle of incidence of beam radiation. Diffuse-to-diffuse reflection is assumed to be independent of angular distribution of the incident of diffuse radiation. The outgoing diffuse radiation is assumed to be isotropic (hemispherically uniform).
The sum of this reflectance and the shading surface transmittance should be less than or equal to 1.0.
Field: Diffuse Visible Reflectance of Unglazed Part of Shading Surface
The diffuse visible reflectance of the unglazed part of the shading surface (default = 0.2). This reflectance is assumed to be the same for beam-to-diffuse and diffuse-to-diffuse reflection. Beam-to-diffuse reflection is assumed to be independent of angle of incidence of beam radiation. Diffuse-to-diffuse reflection is assumed to be independent of angular distribution of the incident of diffuse radiation. The outgoing diffuse radiation is assumed to be isotropic (hemispherically uniform).
This value if used only for the daylighting calculation (ref:Daylighting:Controls).The sum of this reflectance and the shading surface transmittance should be less than or equal to 1.0.
Field: Fraction of Shading Surface That Is Glazed
The fraction of the area of the shading surface that consists of windows (default = 0.0). It is assumed that the windows are evenly distributed over the surface and have the same glazing construction (see following “Name of GlazingConstruction“).This might be the case, for example, for reflection from the façade of a neighboring, highly-glazed building. For the reflection calculation the possible presence of shades, screens or blinds on the windows of the shading surface is ignored. Beam-to-beam (specular) reflection is assumed to occur only from the glazed portion of the shading surface. This reflection depends on angle of incidence as determined by the program from the glazing construction. Beam-to-diffuse reflection from the glazed portion is assumed to be zero. The diffuse-to-diffuse reflectance of the glazed portion is determined by the program from the glazing construction.
Field: Glazing Construction Name
The name of the construction of the windows on the shading surface. Required if Fraction of Shading Surface That Is Glazed is greater than 0.0.
IDF example of Shading Surface Reflectance for shading surface with specular reflection
Shading:Site:Detailed,
  Adjacent Glazed Facade,  !- User Supplied Surface Name
  ,   !- Shadowing Transmittance Schedule
  4,  !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups
  0,-24,30, !- Vertex 1 X,Y,Z coordinates
  0,-24,0,  !- Vertex 2 X,Y,Z coordinates
  0,0,0,    !- Vertex 3 X,Y,Z coordinates
  0,0,30;   !-Vertex 3 X,Y,Z coordinates


  ShadingProperty:Reflectance,
  Adjacent Glazed Facade, !- Name of Surface:Shading Object
  0.3,  !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.3,  !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0.7,  !- Fraction of Shading Surface That Is Glazed
  GlassCon-1; !- Name of Glazing Construction
IDF example of Shading Surface Reflectance for shading surface without specular reflection
Shading:Site:Detailed,
  Adjacent Blank Facade,  !- User Supplied Surface Name
  ,   !- Shadowing Transmittance Schedule
  4,  !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups
  0,-24,30,
  0,-24,0,
  0,0,0,
  0,0,30;


  ShadingProperty:Reflectance,
  Adjacent Blank Facade, !- Name of Surface:Shading Object
  0.4,  !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.4,  !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0.0,  !- Fraction of Shading Surface That Is Glazed
  ;     !- Name of glazing construction
WindowShadingControl
Windowshading with coverings like drapes, blinds, screens or pull-down shades can be used to reduce the amount of solar radiation entering the window or reduce daylighting glare. It can also be used to reduce heat loss through the window (movable insulation). Leaving the window covering open in the winter can maximize solar heat gain and thereby reduce heating loads.
WithWindowShadingControlyou specify the type, location, and timing of the shading device, what variable or combination of variables controls deployment of the shading device, and what the control setpoint is. If the shading device is a blind, you also specify how the slat angle is controlled. EachWindowShadingControlobject is associated with a zone and has a list of one or more windows and glass doors to which the shading control is applied (ref:FenestrationSurface:Detailedwith Type =Windowor GlassDoor,Window,andGlazedDoor).
NOTE:WindowShadingControldoes not work with complex fenestration systems. Controlled complex fenestration systems can be made only with Energy Management Systems objects. Refrencing aFenestrationSurface:Detailedin aWindowShadingControlwhile using complex fenestration systems will be ignored by program.
As shown in Figure8, a shading device can be inside the window (Shading Type = InteriorShade or InteriorBlind), outside the window (Shading Type = ExteriorShade or ExteriorBlind), or between panes of glass (Shading Type = BetweenGlassShade or BetweenGlassBlind). The exception is window screens which can only be outside the window (Shading Type = ExteriorScreen).
Allowed locations of a window shading device.[fig:allowed-locations-of-a-window-shading-device.]
When a shading device is present it is either retracted or activated. When it is retracted it covers none of the window. When it is activated it covers the entire glazed part of the window (but not the frame). Whether the shading device is retracted or activated in a particular timestep depends on the control mechanism: see “Shading Control Type,” below. To model a case in which the shading device, when activated, covers onlypartof the window you will have to divide the window into two separate windows, one with the shading device and one without the shading device.
A shading device can also be of a kind in which the optical properties of the glazing switch from one set of values to another in order to increase or decrease solar or visible transmittance (Shading Type = SwitchableGlazing).
There are two ways of specifying the actual shading device:
Specify “Name ofConstructionwith Shading”This is the name of a windowConstructionthat has the shading device as one of its layers. The thermal and solar-optical properties of the shading device are given by the shading material referenced in thatConstruction(ref:Construction,WindowMaterial:Shade,WindowMaterial:ScreenandWindowMaterial:Blind).To use this method you have to define two Constructions for the window, one without the shading device and one with it. See Example 1, below.TheConstructionwithout the shading device is referenced in theFenestrationSurface:Detailedinput for the window (see IDF example, below). TheConstructionwith the shading device is referenced by the window'sWindowShadingControl.For Shading Type = InteriorShade, InteriorBlind, ExteriorShade, ExteriorScreen and ExteriorBlind these two Constructions must be identical expect for the presence of the shading layer in the shadedConstruction,otherwise you will get an error message. You will also get an error message if theConstructionreferenced by the window has a shading layer.**Specify the“MaterialName of the Shading Device“**This is the name of aWindowMaterial:Shade,WindowMaterial:ScreenorWindowMaterial:Blind.This method can be used with Shading Type = InteriorShade, InteriorBlind, ExteriorShade and ExteriorBlind. It cannot be used with Shading Type = BetweenGlassShade, BetweenGlassBlind, or SwitchableGlazing. If Shading Type = InteriorShade or ExteriorShade, then you specify the name of aWindowMaterial:Shade.If Shading Type = InteriorBlind or ExteriorBlind, then you specify the name of aWindowMaterial:Blind.If Shading Type = ExteriorScreen, then you specify the name of aWindowMaterial:Screen.See Example 2, below. This method is simpler to use since you don't have to specify two Constructions that differ only by the shading layer.When this method is used, the program will automatically create a shaded window construction by adding a shading layer to the outside or inside of the construction corresponding to the windows referenced by theWindowShadingControl.The name, created by the program, of this shaded construction is composed as follows: if the name of the window construction is CCC and the material name of the shading device is DDD, then the shaded construction name is CCC:DDD:INT for an interior shading device and CCC:DDD:EXT for an exterior shading device.This method is the required if you want to add a shading device to a construction brought in from aWINDOWData File (ref:Construction:WindowDataFile).Note that if both “Name ofConstructionwith Shading” and“MaterialName of Shading Device" are specified, the former takes precedence.
Specify “Name ofConstructionwith Shading”
This is the name of a windowConstructionthat has the shading device as one of its layers. The thermal and solar-optical properties of the shading device are given by the shading material referenced in thatConstruction(ref:Construction,WindowMaterial:Shade,WindowMaterial:ScreenandWindowMaterial:Blind).To use this method you have to define two Constructions for the window, one without the shading device and one with it. See Example 1, below.
TheConstructionwithout the shading device is referenced in theFenestrationSurface:Detailedinput for the window (see IDF example, below). TheConstructionwith the shading device is referenced by the window'sWindowShadingControl.
For Shading Type = InteriorShade, InteriorBlind, ExteriorShade, ExteriorScreen and ExteriorBlind these two Constructions must be identical expect for the presence of the shading layer in the shadedConstruction,otherwise you will get an error message. You will also get an error message if theConstructionreferenced by the window has a shading layer.
**Specify the“MaterialName of the Shading Device“**
This is the name of aWindowMaterial:Shade,WindowMaterial:ScreenorWindowMaterial:Blind.This method can be used with Shading Type = InteriorShade, InteriorBlind, ExteriorShade and ExteriorBlind. It cannot be used with Shading Type = BetweenGlassShade, BetweenGlassBlind, or SwitchableGlazing. If Shading Type = InteriorShade or ExteriorShade, then you specify the name of aWindowMaterial:Shade.If Shading Type = InteriorBlind or ExteriorBlind, then you specify the name of aWindowMaterial:Blind.If Shading Type = ExteriorScreen, then you specify the name of aWindowMaterial:Screen.See Example 2, below. This method is simpler to use since you don't have to specify two Constructions that differ only by the shading layer.
When this method is used, the program will automatically create a shaded window construction by adding a shading layer to the outside or inside of the construction corresponding to the windows referenced by theWindowShadingControl.The name, created by the program, of this shaded construction is composed as follows: if the name of the window construction is CCC and the material name of the shading device is DDD, then the shaded construction name is CCC:DDD:INT for an interior shading device and CCC:DDD:EXT for an exterior shading device.
This method is the required if you want to add a shading device to a construction brought in from aWINDOWData File (ref:Construction:WindowDataFile).
Note that if both “Name ofConstructionwith Shading” and“MaterialName of Shading Device" are specified, the former takes precedence.
Most Shading Control Types allow you to specify a schedule that determines when the control is active. One example is a control that is active seasonally. For example, to deploy shading only in the summer when the incident solar is high enough, use Shading Control Type = OnIfHighSolarOnWindow with a schedule that is 1 during the summer months and 0 otherwise and specify Shading Control Is Scheduled = YES.
To deploy one shading device during one time period and another during another time period for the same window, specify two differentWindowShadingControlobjects that both reference the same fenestration. Each of theWindowShadingControlinput objects would include the same window on their lists of fenestration objects, but would reference different schedule input objects. The referenced schedule input objects should have non-zero values specified at different times for eachWindowShadingControl.This approach can be used to add shading that is different for different seasons. When more than oneWindowShadingControlis used for the same window based on schedule, the type of shading, control type, setpoints, and several other parameters must be the same in the differentWindowShadingControlobjects, but the shading device and construction can be different.
In addition, most Shading Control Types also allow you to specify that glare control is active in addition to the specified Control Type. For example, you might want to deploy shading when the solar incident on a window is too high OR the glare from the window is too high. This type of joint control requires that the window be in a daylit zone, that the maximum allowed glare be specified in the Daylighting object for the zone, and that Glare Control Is Active = YES inWindowShadingControl.
If Shading Type = InteriorBlind, ExteriorBlind or BetweenGlassBlind you can useWindowShadingControlto specify how the slat angle of the blind is controlled when the blind is in place.
A special type ofWindowShadingControlis SwitchableGlazing. An example is electrochromic glazing in which the transmittance and reflectance of the glass is controlled electronically. For example, you could have electrochromic glazing switch from clear (high transmittance) to dark (low transmittance) to control solar gain. If you choose the Shading Type = SwitchableGlazing option forWindowShadingControl,the unswitched (clear) state is specified by theConstructionreferenced by the window and the switched (dark) state is specified by theConstructionreferenced byWindowShadingControlfor that window. For example, if you specify Shading Type = SwitchableGlazing and Shading Control Type = OnIfHighSolarOnWindow, then the glazing will switch to the dark state whenever the solar radiation striking the window exceeds the Setpoint value.
For Shading Type = SwitchableGlazing the state of the window is either clear (unswitched) or dark (fully switched) for all Shading Control Types except MeetDaylightIlluminanceSetpoint. In this case, the transmittance of the glazing is adjusted to just meet the daylight illuminance set point at the first daylighting reference point (see Daylighting). This type of control assures that there is just enough solar gain to meet the daylighting requirements in a zone, and no more, thus reducing the cooling load.
To specify the order of when shades are deployed, the two different approaches can be used:
If shades for each window are independently controlled, than a singleWindowShadingControlobject should be used and the Multiple Surface Control Type field should be set to Sequential. The windows should be specified in the Fenestration Surface N Name fields in the order that they should be deployed. The Shading Control Sequence Number field is not used being used since only oneWindowShadingControlis used so it can be set to any value or left blank.If shades for a group of windows are deployed together and shades for another group of windows are deployed after that, than multipleWindowShadingControlobjects should be used. EachWindowShadingControlshould have Multiple Surface Control Type field should be set to Group and the names of each window in the group should be specified in the Fenestration Surface N Name fields. The Shading Control Sequence Number in theWindowShadingControlobject that controls the first group of shades should be set to 1. The Shading Control Sequence Number in theWindowShadingControlobject that controls the second group of shades should be set to 2. Any number of additional groups of shades can be added and Shading Control Sequence Number can be incremented by one for each group.
If shades for each window are independently controlled, than a singleWindowShadingControlobject should be used and the Multiple Surface Control Type field should be set to Sequential. The windows should be specified in the Fenestration Surface N Name fields in the order that they should be deployed. The Shading Control Sequence Number field is not used being used since only oneWindowShadingControlis used so it can be set to any value or left blank.
If shades for a group of windows are deployed together and shades for another group of windows are deployed after that, than multipleWindowShadingControlobjects should be used. EachWindowShadingControlshould have Multiple Surface Control Type field should be set to Group and the names of each window in the group should be specified in the Fenestration Surface N Name fields. The Shading Control Sequence Number in theWindowShadingControlobject that controls the first group of shades should be set to 1. The Shading Control Sequence Number in theWindowShadingControlobject that controls the second group of shades should be set to 2. Any number of additional groups of shades can be added and Shading Control Sequence Number can be incremented by one for each group.
It is possible to mix these two approaches. For example, if first a group of shades is controlled together followed by a sequence of individual windows than these approaches can be combined with the Multiple Surface Control Type field should be set to Sequential in the secondWindowShadingControlobject.
Inputs
Field: Name
Name of the window shading control.
Field: Zone Name
Name of the zone where this shading control is used.
Field: Shading Control Sequence Number
If multipleWindowShadingControlobjects are used in the same zone, then the order that they deploy the window shades can be set with this field. The firstWindowShadingControlshould be 1 and subsequentWindowShadingControlshould 2, 3, etc. This is usually used when the Multiple Surface Control Type field is set to Group to control groups of windows in a certain order.
Field: Shading Type
The type of shading device. The choices are:
InteriorShade: A diffusing shade is on the inside of the window. (In the shadedConstructionthe shading layer must be aWindowMaterial:Shade.)
ExteriorShade: A diffusing shade is on the outside of the window. (In the shadedConstructionthe shading layer must be aWindowMaterial:Shade.)
BetweenGlassShade: A diffusing shade is between two glass layers. (In the shadedConstructionthe shading layer must be aWindowMaterial:Shade.)This shading type is allowed only for double- and triple-glazing. For triple-glazing the shade must be between the two inner glass layers.
ExteriorScreen: An insect screen is on the outside of the window. (In the shadedConstructionthe shading layer must be aWindowMaterial:Screen.)
InteriorBlind: A slat-type shading device, such as a Venetian blind, is on the inside of the window. (In the shadedConstructionthe shading layer must be aWindowMaterial:Blind.)
ExteriorBlind: A slat-type shading device is on the outside of the window. (In the shadedConstructionthe shading layer must be aWindowMaterial:Blind.)
BetweenGlassBlind: A slat-type shading device is between two glass layers. (In the shadedConstructionthe shading layer must be aWindowMaterial:Blind.)This shading type is allowed only for double- and triple-glazing. For triple-glazing the blind must be between the two inner glass layers.
SwitchableGlazing: Shading is achieved by changing the characteristics of the window glass, such as by darkening it.
Field: Construction with Shading Name
Name of the windowConstructionthat has the shading in place. The properties of the shading device are given by the shading material referenced in thatConstruction(ref:Construction,WindowMaterial:Shade,WindowMaterial:ScreenandWindowMaterial:Blind).For Shading Type = SwitchableGlazing, this is the name of theConstructionthat corresponds to the window in its fully-switched (darkest) state.
Specifying “Name ofConstructionwith Shading” is required if Shading Type = BetweenGlassShade, BetweenGlassBlind, or SwitchableGlazing. For other Shading Types, you may alternatively specify“MaterialName of Shading Device" (see below).
Field: Shading Control Type
Specifies how the shading device is controlled, i.e., it determines whether the shading device is “on” or “off.” For blinds, screens and shades, when the device is “on” it is assumed to cover all of the window except its frame; when the device is “off” it is assumed to cover none of the window (whether “on” or “off” the shading device is assumed to cover none of the wall that the window is on).
For switchable glazing, “on” means that the glazing is in the fully-switched state and “off” means that it is in the unswitched state; for example, for electrochromic glazing, “on” means the glazing is in its darkest state and “off” means it is in its lightest state.
The choices for Shading Control Type are the following. If SetPoint is applicable its units are shown in parentheses.
AlwaysOn: Shading is always on.
AlwaysOff: Shading is always off.
The following six control types are used primarily to reduce zone cooling load due to window solar gain.
OnIfScheduleAllows: Shading is on if schedule value is non-zero. Requires that Schedule Name be specified and Shading Control Is Scheduled = Yes.
Note: For exterior window screensAlwaysOn, AlwaysOff, and OnIfScheduleAllowsare the only valid shading control types.
OnIfHighSolarOnWindow: Shading is on if beam plus diffuse solar radiation incident on the window exceeds SetPoint (W/m) and schedule, if specified, allows shading.
OnIfHighHorizontalSolar: Shading is on if total (beam plus diffuse) horizontal solar irradiance exceeds SetPoint (W/m) and schedule, if specified, allows shading.
OnIfHighOutdoorAirTemperature: Shading is on if outside air temperature exceeds SetPoint (C) and schedule, if specified, allows shading.
OnIfHighZoneAirTemperature: Shading is on if zone air temperature in the previous timestep exceeds SetPoint (C) and schedule, if specified, allows shading.
OnIfHighZoneCooling: Shading is on if zone cooling rate in the previous timestep exceeds SetPoint (W) and schedule, if specified, allows shading.
OnIfHighGlare: Shading is on if the total daylight glare index at the zone's first daylighting reference point from all of the exterior windows in the zone exceeds the maximum glare index specified in the daylighting input for zone (ref: Group - Daylighting). Applicable only to windows in zones with daylighting.
Note: Unlike other Shading Control Types, glare control is active whether or not a schedule is specified.
MeetDaylightIlluminanceSetpoint: Used only with ShadingType = SwitchableGlazing in zones with daylighting controls. In this case the transmittance of the glazing is adjusted to just meet the daylight illuminance set point at the first daylighting reference point. Note that the daylight illuminance set point is specified in theDaylighting:Controlsobject for theZone;it is not specified as aWindowShadingControlSetPoint. When the glare control is active, if meeting the daylight illuminance set point at the first daylighting reference point results in higher discomfort glare index (DGI) than the specified zone's maximum allowable DGI for either of the daylight reference points, the glazing will be further dimmed until the DGI equals the specified maximum allowable value.
The following three control types can be used to reduce zone heating load during the winter by reducing window conductive heat loss at night and leaving the window unshaded during the day to maximize solar gain. They are applicable to any Shading Type except ExteriorScreen but are most appropriate for interior or exterior shades with high insulating value (“movable insulation”). “Night” means the sun is down and “day” means the sun is up.
OnNightIfLowOutdoorTempAndOffDay: Shading is on at night if the outside air temperature is less than SetPoint (C) and schedule, if specified, allows shading. Shading is off during the day.
OnNightIfLowInsideTempAndOffDay: Shading is on at night if the zone air temperature in the previous timestep is less than SetPoint (C) and schedule, if specified, allows shading. Shading is off during the day.
OnNightIfHeatingAndOffDay: Shading is on at night if the zone heating rate in the previous timestep exceeds SetPoint (W) and schedule, if specified, allows shading. Shading is off during the day.
The following two control types can be used to reduce zone heating and cooling load. They are applicable to any Shading Type except ExteriorScreen but are most appropriate for translucent interior or exterior shades with high insulating value (“translucent movable insulation”).
OnNightIfLowOutdoorTempAndOnDayIfCooling: Shading is on at night if the outside air temperature is less than SetPoint (C). Shading is on during the day if the zone cooling rate in the previous timestep is non-zero. Night and day shading is subject to schedule, if specified.
OnNightIfHeatingAndOnDayIfCooling: Shading is on at night if the zone heating rate in the previous timestep exceeds SetPoint (W). Shading is on during the day if the zone cooling rate in the previous timestep is non-zero. Night and day shading is subject to schedule, if specified.
The following control types can be used to reduce zone cooling load. They are applicable to any Shading Type except ExteriorScreen but are most appropriate for interior or exterior blinds, interior or exterior shades with low insulating value, or switchable glazing.
OffNightAndOnDayIfCoolingAndHighSolarOnWindow: Shading is off at night. Shading is on during the day if the solar radiation incident on the window exceeds SetPoint (W/m) and if the zone cooling rate in the previous timestep is non-zero. Daytime shading is subject to schedule, if specified.
OnNightAndOnDayIfCoolingAndHighSolarOnWindow: Shading is on at night. Shading is on during the day if the solar radiation incident on the window exceeds SetPoint (W/m) and if the zone cooling rate in the previous timestep is non-zero. Day and night shading is subject to schedule, if specified. (This Shading Control Type is the same as the previous one, except the shading is on at night rather than off.)
OnIfHighOutdoorAirTempAndHighSolarOnWindow:Shading is on if the outside air temperature exceeds the Setpoint (C) and if the solar radiation incident on the window exceeds SetPoint 2 (W/m).
OnIfHighOutdoorAirTempAndHighHorizontalSolar:Shading is on if the outside air temperature exceeds the Setpoint (C) and if the horizontal solar radiation exceeds SetPoint 2 (W/m).
OnIfHighZoneAirTempAndHighSolarOnWindow:Shading is on if the zone air temperature exceeds the Setpoint (C) and if the solar radiation incident on the window exceeds SetPoint 2 (W/m).
OnIfHighZoneAirTempAndHighHorizontalSolar:Shading is on if the zone air temperature exceeds the Setpoint (C) and if the horizontal solar radiation exceeds SetPoint 2 (W/m).
The following three control types can be used to model human behavior of turning on shading during the day to reduce view luminance or solar gain and leaving shading on until a certain time point. They can only be used in zones with daylighting controls.Windowview luminance at the first daylighting reference point is used to compare with luminance setpoint. They are applicable to any Shading Type except ExteriorScreen.
OnIfHighSolarOrHighLuminanceTillMidnight:Shading is on if the solar radiation incident on the window exceeds SetPoint (W/m) or the luminance from the window exceeds SetPoint 2 (cd/m). When shading is on, it remains on till midnight.
OnIfHighSolarOrHighLuminanceTillSunset:Shading is on if the solar radiation incident on the window exceeds SetPoint (W/m) or the luminance from the window exceeds SetPoint 2 (cd/m). When shading is on, it remains on till sunset.
OnIfHighSolarOrHighLuminanceTillNextMorning:Shading is on if the solar radiation incident on the window exceeds SetPoint (W/m) or the luminance from the window exceeds SetPoint 2 (cd/m). When shading is on, it remains on till sunrise next day.
Field: Schedule Name
Required if Shading Control Is Scheduled = Yes. If schedule value > 0 , shading control is active, i.e., shading can be on only if the shading control test passes. If schedule value = 0, shading is off whether or not the control test passes. If Schedule Name is not specified, shading control is assumed to be active at all times.
Field: Setpoint
The setpoint for activating window shading. The units depend on the type of trigger:
W/mfor solar-based controlsW for cooling- or heating-based controlsDegrees C for temperature-based controls
W/mfor solar-based controls
W for cooling- or heating-based controls
Degrees C for temperature-based controls
SetPoint is unused for Shading Control Type = OnIfScheduleAllows, OnIfHighGlare and DaylightIlluminance.
Field: Shading Control Is Scheduled
Accepts values YES and NO. The default is NO. Not applicable for Shading Control Type = OnIfHighGlare and should be blank in that case.
If YES, Schedule Name is required and that schedule determines whether the shading control specified by Shading Control Type is active or inactive (see Schedule Name, above).
If NO, Schedule Name is not applicable (should be blank) and the shading control is unscheduled.
Shading Control Is Scheduled = YES is required if Shading Control Type = OnIfScheduleAllows.
Field: Glare Control Is Active
Accepts values YES and NO. The default is NO.
If YES and the window is in a daylit zone, shading is on if the zone's discomfort glare index exceeds the maximum discomfort glare index specified in the Daylighting object referenced by the zone. For switchable windows withMeetDaylightIlluminanceSetpointshading control, if Glare Control is active, the windows are always continuously dimmed as necessary to meet the zone's maximum allowable DGI while providing appropriate amount of daylight for the zone.
The glare test is OR'ed with the test specified by Shading Control Type. For example, if Glare Control Is Active = YES and Shading Control Type = OnIfHighZoneAirTemp, then shading is on if glare is too high OR if the zone air temperature is too high.
Glare Control Is Active = YES is required if Shading Control Type = OnIfHighGlare.
Field: Shading Device Material Name
The name of aWindowMaterial:Shade,WindowMaterial:ScreenorWindowMaterial:Blind.Required if “Name ofConstructionwith Shading” is not specified. Not applicable if Shading Type = BetweenGlassShade, BetweenGlassBlind or SwitchableGlazing and should be blank in this case. If both “Name ofConstructionwith Shading” and“MaterialName of Shading Device" are entered the former takes precedence.
Field: Type of Slat Angle Control for Blinds
Applies only to Shading Type = InteriorBlind, ExteriorBlind or BetweenGlassBlind. Specifies how the slat angle is controlled. The choices are FixedSlatAngle, ScheduledSlatAngle and BlockBeamSolar.
If FixedSlatAngle (the default), the angle of the slat is fixed at the value input for theWindowMaterial:Blindthat is contained in the construction specified by Name ofConstructionwith Shading or is specified byMaterialName of Shading Device.
If ScheduledSlatAngle, the slat angle varies according to the schedule specified by Slat Angle Schedule Name, below.
If BlockBeamSolar, the slat angle is set each timestep to just block beam solar radiation. If there is no beam solar on the window the slat angle is set to the value input for theWindowMaterial:Blindthat is contained in the construction specified by Name ofConstructionwith Shading or is specified byMaterialName of Shading Device. The BlockBeamSolar option prevents beam solar from entering the window and causing possible unwanted glare if the beam falls on work surfaces while at the same time allowing near-optimal indirect radiation for daylighting.
Field: Slat Angle Schedule Name
This is the name of a schedule of slat angles that is used when Type of Slat Angle Control for Blinds = ScheduledSlatAngle. You should be sure that the schedule values fall within the range given by the Minimum Slat Angle and Maximum Slat Angle values entered in the correspondingWindowMaterial:Blind.If not, the program will force them into this range.
Field: Setpoint 2
Used only as the second setpoint for the following setpoint control types: OnIfHighOutdoorAirTempAndHighSolarOnWindow, OnIfHighOutdoorAirTempAndHighHorizontalSolar, OnIfHighZoneAirTempAndHighSolarOnWindow, OnIfHighZoneAirTempAndHighHorizontalSolar, OnIfHighSolarOrHighLuminanceTillMidnight, OnIfHighSolarOrHighLuminanceTillSunset, and OnIfHighSolarOrHighLuminanceTillNextMorning.
Field: Daylighting Controls Object Name
Name of theDaylighting:Controlsobject that provides the glare and illuminance control to the zone.
Field: Multiple Surface Control Type
The field can have one of two options:
Sequential: The following list of fenestration surfaces are controlled individually in the order specified.
Group: The entire list of fenestration surfaces is controlled simultaneously, and if glare control is needed, the entire group of window shades are deployed together a the same time.
Field: Fenestration Surface <n> Name
The name of aFenestrationSurface:Detailed,Window,orGlazedDoorobject controlled by thisWindowShadingControl.This field can be repeated to apply the same shading control to more than one fenestration surface. When Multiple Surface Control Type is set to Sequential, the order of the Fenestration Surface Names is the order that the shades will be deployed. The object is extensible so additional fields of fenestration surface names can be added to the object. All of the fenestration surfaces must be either in the zone specified in theZoneName field or in an adjacent zone connected by an interior window.
An IDF example: window with interior roll shade that is deployed when solar incident on the window exceeds 50 W/m.
! Example 1: Interior movable shade specified by giving name of shaded construction
! in WindowShadingControl

WindowMaterial:Glazing, GLASS - CLEAR SHEET 1 / 8 IN,  !- Material Name
       SpectralAverage,! Optical data type {SpectralAverage or Spectral}
       ,               ! Name of spectral data set when Optical Data Type = Spectral
       0.003        ,  !- Thickness {m}
       0.837        ,  !- Solar Transmittance at Normal Incidence
       0.075        ,  !- Solar Reflectance at Normal Incidence: Front Side
       0.075        ,  !- Solar Reflectance at Normal Incidence: Back Side
       0.898        ,  !- Visible Transmittance at Normal Incidence
       0.081        ,  !- Visible Reflectance at Normal Incidence: Front Side
       0.081        ,  !- Visible Reflectance at Normal Incidence: Back Side
       0.0          ,  !- IR Transmittance
       0.8400000    ,  !- IR Emissivity: Front Side
       0.8400000    ,  !- IR Emissivity: Back Side
       0.9000000    ;  !- Conductivity {W/m-K}

WindowMaterial:Shade, ROLL SHADE,  !- Material Name
       0.3          ,   !- Solar Transmittance at normal incidence
       0.5000000    ,   !- Solar Reflectance (same for front and back side)
       0.3          ,   !- Visible Transmittance at normal incidence
       0.5000000    ,   !- Visible reflectance (same for front and back side)
       0.9000000    ,   !- IR Emissivity (same for front and back side)
       0.05         ,   !- IR Transmittance
       0.003        ,   !- Thickness
       0.1          ,   !- Conductivity {W/m-K}
       0.0          ,   !- Top Opening Multiplier
       0.0          ,   !- Bottom Opening Multiplier
       0.5          ,   !- Left-Side Opening Multiplier
       0.5          ,   !- Right-Side Opening Multiplier
       0.0          ;   !- Air-Flow Permeability

Construction, SINGLE PANE WITH NO SHADE,  ! Name of construction without shade
       GLASS - CLEAR SHEET 1 / 8 IN;  !- First material layer

Construction, SINGLE PANE WITH INT SHADE, ! Name of construction with shade
       GLASS - CLEAR SHEET 1 / 8 IN,  !- First material layer
       ROLL SHADE                  ;  !- Second material layer

WindowShadingControl,
       CONTROL ON INCIDENT SOLAR,    !- Name
       West Zone,                    !- Zone Name
       1,                            !- Shading Control Sequence Number
       InteriorShade,                !- Shading Type
       SINGLE PANE WITH INT SHADE,   !- Name of construction with shading device
       OnIfHighSolarOnWindow,        !- Shading Control Type
       ,                             !- Schedule name
       50.0,                         !- Setpoint {W/m2}
       NO,                           !- Shading Control Is Scheduled
       NO,                           !- Glare Control Is Active
       ,                             !- Material Name of Shading Device
       ,                             !- Type of Slat Angle Control for Blinds
       ,                             !- Slat Angle Schedule Name
       ,                             !- Setpoint 2 {W/m2, deg C or cd/m2}
       West Zone_DaylCtrl,           !- Daylighting Control Object Name
       Sequential,                   !- Multiple Surface Control Type
       Zn001:Wall001:Win001;         !- Fenestration Surface 1 Name

FenestrationSurface:Detailed,
       Zn001:Wall001:Win001,         !- SubSurface Name
       Window                   ,    !- Class
       SINGLE PANE WITH NO SHADE,    !- Name of construction without shading device
       Zn001:Wall001            ,    !- Base Surface Name
       ,                             !- Target
       0.5000000                ,    !- VF to Ground
       ,                             !- Frame/Divider name
       1.0                      ,    !- Multiplier
       4                        ,    !- Number of vertices (assumed rectangular)
       0.548 ,  0.0 ,   2.5     ,    !- x,y,z of vertices {m}
       0.548 ,  0.0 ,   0.5     ,
       5.548 ,  0.0 ,   0.5     ,
       5.548 ,  0.0 ,   2.5     ;

! Example 2: Interior movable shade specified by giving name of shading device in WindowShadingControl

WindowMaterial:Glazing, GLASS - CLEAR SHEET 1 / 8 IN,  !- Material Name
       SpectralAverage,! Optical data type {SpectralAverage or Spectral}
       ,               ! Name of spectral data set when Optical Data Type = Spectral
       0.003        ,  !- Thickness {m}
       0.837        ,  !- Solar Transmittance at Normal Incidence
       0.075        ,  !- Solar Reflectance at Normal Incidence: Front Side
       0.075        ,  !- Solar Reflectance at Normal Incidence: Back Side
       0.898        ,  !- Visible Transmittance at Normal Incidence
       0.081        ,  !- Visible Reflectance at Normal Incidence: Front Side
       0.081        ,  !- Visible Reflectance at Normal Incidence: Back Side
       0.0          ,  !- IR Transmittance
       0.8400000    ,  !- IR Emissivity: Front Side
       0.8400000    ,  !- IR Emissivity: Back Side
       0.9000000    ;  !- Conductivity {W/m-K}

WindowMaterial:Shade, ROLL SHADE,  !- Material Name
       0.3          ,   !- Solar Transmittance at normal incidence
       0.5000000    ,   !- Solar Reflectance (same for front and back side)
       0.3          ,   !- Visible Transmittance at normal incidence
       0.5000000    ,   !- Visible reflectance (same for front and back side)
       0.9000000    ,   !- IR Emissivity (same for front and back side)
       0.05         ,   !- IR Transmittance
       0.003        ,   !- Thickness
       0.1          ,   !- Conductivity {W/m-K}
       0.0          ,   !- Top Opening Multiplier
       0.0          ,   !- Bottom Opening Multiplier
       0.5          ,   !- Left-Side Opening Multiplier
       0.5          ,   !- Right-Side Opening Multiplier
       0.0          ;   !- Air-Flow Permeability

Construction, SINGLE PANE WITH NO SHADE,  ! Name of construction without shade
       GLASS - CLEAR SHEET 1 / 8 IN;  !- First material layer

WindowShadingControl,
       CONTROL ON INCIDENT SOLAR,    !- Name
       West Zone,                    !- Zone Name
       1,                            !- Shading Control Sequence Number
       InteriorShade,                !- Shading Type
       ,                             !- Name of shaded construction
       OnIfHighSolarOnWindow,        !- Shading Control Type
       ,                             !- Schedule name
       50.0,                         !- Setpoint {W/m2}
       NO,                           !- Shading Control Is Scheduled
       NO,                           !- Glare Control Is Active
       ROLL SHADE,                   !- Material Name of Shading Device
       ,                             !- Type of Slat Angle Control for Blinds
       ,                             !- Slat Angle Schedule Name
       ,                             !- Setpoint 2 {W/m2, deg C or cd/m2}
       West Zone_DaylCtrl,           !- Daylighting Control Object Name
       Sequential,                   !- Multiple Surface Control Type
       Zn001:Wall001:Win001;         !- Fenestration Surface 1 Name

FenestrationSurface:Detailed,
       Zn001:Wall001:Win001,         !- SubSurface Name
       Window                   ,    !- Class
       SINGLE PANE WITH NO SHADE,    !- Name of construction without shade
       Zn001:Wall001            ,    !- Base Surface Name
       ,                             !- Target
       0.5000000                ,    !- VF to Ground
       ,                             !- Frame/Divider name
       1.0                      ,    !- Multiplier
       4                        ,    !- Number of vertices (assumed rectangular)
       0.548 ,  0.0 ,   2.5     ,    !- x,y,z of vertices {m}
       0.548 ,  0.0 ,   0.5     ,
       5.548 ,  0.0 ,   0.5     ,
       5.548 ,  0.0 ,   2.5     ;
WindowProperty:FrameAndDivider
TheWindowProperty:FrameAndDividerobject is referenced by exterior windows that have
a frame, and/ora divider, and/orreveal surfaces that reflect beam solar radiation.
a frame, and/or
a divider, and/or
reveal surfaces that reflect beam solar radiation.
Aframesurrounds the glazing in a window (see Figure9and Figure10). It is assumed that all frame characteristics-such as width, conductance and solar absorptance-are the same for the top, bottom and side elements of the frame. If the frame elements are not the same then you should enter area-weighted average values for the frame characteristics.
The window vertices that you specify in theFenestrationSurface:Detailedobject are those of the glazed part of the window, not the frame. EnergyPlus automatically subtracts the area of the frame-determined from the glazing dimensions and the frame width-from the area of the wall containing the window.
Adivider, as shown in Figure9, Figure10and Figure11, divides the glazing up into separate lites. It is assumed that all divider elements have the same characteristics. If not, area-weighted average values should be used. EnergyPlus automatically subtracts the divider area from the glazed area of the window.
Reveal surfaces, as shown in Figure12, are associated with the setback of the glazing from the outside and/or inside surface of the parent wall. If the depth and solar absorptance of these surfaces are specified, the program will calculate the reflection of beam solar radiation from these surfaces. The program also calculates the shadowing (onto the window) of beam and diffuse solar radiation by outside reveal surfaces.
In EnergyPlus, a window can have any combination of frame, divider and reveal surfaces, or none of these.
The best source of frame and divider characteristics is theWINDOWprogram, which will calculate the values required by EnergyPlus for different frame and divider types. In particular, the THERM program within theWINDOWprogram will calculate the effective conductance of frames and dividers; this is the conductance taking 2-D heat transfer effects into account.
Note that a window's frame and divider characteristics, along with other window information, can be read in from theWindowData File (see “Importing Windows from theWINDOWprogram” and“Construction:WindowDataFileobject“). In this case theWindowProperty:FrameAndDividerreferenced by the window is not applicable and should be blank unless you want to specify reveal surfaces for beam solar reflection.
A window with a frame and divider.[fig:a-window-with-a-frame-and-divider.]
In the illustration above, the divider has two horizontal elements and one vertical element.
Inputs
Field: Name
The name of the frame/divider object. It is referenced byWindowProperty:FrameAndDividerName inFenestrationSurface:Detailed.
Frame Fields
Field: Frame Width
The width of the frame elements when projected onto the plane of the window. It is assumed that the top, bottom and side elements of the frame have the same width. If not, an average frame width should be entered such that the projected frame area calculated using the average value equals the sum of the areas of the frame elements.
Field: Frame Outside Projection
The amount by which the frame projects outward from the outside surface of the window glazing. If the outer surface of the frame is flush with the glazing, Frame Outside Projection = 0.0. Used to calculate shadowing of frame onto glass, solar absorbed by frame, IR emitted and absorbed by frame, and convection from frame.
Field: Frame Inside Projection
The amount by which the frame projects inward from the inside surface of the window glazing. If the inner surface of the frame is flush with the glazing, Frame Inside Projection = 0.0. Used to calculate solar absorbed by frame, IR emitted and absorbed by frame, and convection from frame.
Illustration showing frame and divider dimensioning.[fig:illustration-showing-frame-and-divider]
Field: Frame Conductance
The effective thermal conductance of the frame measured from inside to outside frame surface (no air films) and taking 2-D conduction effects into account. Obtained from theWINDOWprogram or other 2-D calculation.
Field: Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
The glass conductance near the frame (excluding air films) divided by the glass conductance at the center of the glazing (excluding air films). Used only for multi-pane glazing constructions. This ratio is greater than 1.0 because of thermal bridging from the glazing across the frame and across the spacer that separates the glass panes. Values can be obtained from theWINDOWprogram the user-selected glazing construction and frame characteristics.
Field: Frame Solar Absorptance
The solar absorptance of the frame. The value is assumed to be the same on the inside and outside of the frame and to be independent of angle of incidence of solar radiation. If solar reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials).
Field: Frame Visible Absorptance
The visible absorptance of the frame. The value is assumed to be the same on the inside and outside of the frame and to be independent of angle of incidence of solar radiation. If visible reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials).
Field: Frame Thermal Hemispherical Emissivity
The thermal emissivity of the frame, assumed the same on the inside and outside.
Divider Fields
Field: Divider Type
The type of divider (see figure below). Divider Type = Suspended is applicable only to multi-pane glazing. It means that the divider is suspended between the panes. (If there are more than two glass layers, the divider is assumed to be placed between the two outermost layers.)
Divider Type = DividedLite means that the divider elements project out from the outside and inside surfaces of the glazing and divide the glazing into individual lites. For multi-pane glazing, this type of divider also has between-glass elements that separate the panes.
Illustration showing divider types.[fig:illustration-showing-divider-types.]
Field: Divider Width
The width of the divider elements when projected onto the plane of the window. It is assumed that the horizontal and vertical divider elements have the same width. If not, an average divider width should be entered such that the projected divider area calculated using the average value equals the sum of the areas of the divider elements.
Field: Number of Horizontal Dividers
The number of divider elements parallel to the top and bottom of the window.
Field: Number of Vertical Dividers
The number of divider elements parallel to the sides of the window.
Field: Divider Outside Projection
The amount by which the divider projects out from the outside surface of the window glazing. For Divider Type = Suspended, Divider Projection = 0.0. Used to calculate shadowing of divider onto glass, solar absorbed by divider, IR emitted and absorbed by divider, and convection from divider.
Field: Divider Inside Projection
The amount by which the divider projects inward from the inside surface of the window glazing. If the inner surface of the divider is flush with the glazing, Divider Inside Projection = 0.0. Used to calculate solar absorbed by divider, IR emitted and absorbed by divider, and convection from divider.
Field: Divider Conductance
The effective thermal conductance of the divider measured from inside to outside divider surface (no air films) and taking 2-D conduction effects into account. Obtained from theWINDOWprogram or other 2-D calculation.
Field: Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
The glass conductance near the divider (excluding air films) divided by the glass conductance at the center of the glazing (excluding air films). Used only for multi-pane glazing constructions. This ratio is greater than 1.0 because of thermal bridging from the glazing across the divider and across the spacer that separates the glass panes. Values can be obtained from theWINDOWprogram for the user-selected glazing construction and divider characteristics.
Field: Divider Solar Absorptance
The solar absorptance of the divider. The value is assumed to be the same on the inside and outside of the divider and to be independent of angle of incidence of solar radiation. If solar reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials).
Field: Divider Visible Absorptance
The visible absorptance of the divider. The value is assumed to be the same on the inside and outside of the divider and to be independent of angle of incidence of solar radiation. If visible reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials).
Field: Divider Thermal Hemispherical Emissivity
The thermal emissivity of the divider, assumed the same on the inside and outside.
Reveal Surface Fields
The following fields specify the properties of the window reveal surfaces (reveals occur when the window is not in the same plane as the base surface). From this information and from the geometry of the window and the sun position, the program calculates beam solar radiation absorbed and reflected by the top, bottom, right and left sides of outside and inside window reveal surfaces. In doing this calculation, the shadowing on a reveal surface by other reveal surfaces is determined using the orientation of the reveal surfaces and the sun position.
It is assumed that:
The window is an exterior window.The reveal surfaces are perpendicular to the window plane.If an exterior shade, screen or blind is in place it shades exterior and interior reveal surfaces so that in this case there is no beam solar on these surfaces.If an interior shade or blind is in place it shades the interior reveal surfaces so that in this case there is no beam solar on these surfaces.The possible shadowing on inside reveal surfaces by a window divider is ignored.The outside reveal surfaces (top, bottom, left, right) have the same solar absorptance and depth. This depth is not input here but is automatically determined by the program-from window and wall vertices-as the distance between the plane of the outside face of the glazing and plane of the outside face of the parent wall.The inside reveal surfaces are divided into two categories: (1) the bottom reveal surface, called here the “inside sill;” and (2) the other reveal surfaces (left, right and top).The left, right and top inside reveal surfaces have the same depth and solar absorptance. The inside sill is allowed to have depth and solar absorptance values that are different from the corresponding values for the other inside reveal surfaces.The inside sill depth is required to be greater than or equal to the depth of the other inside reveal surfaces. If the inside sill depth is greater than zero the depth of the other inside reveal surfaces is required to be greater than zero.The reflection of beam solar radiation from all reveal surfaces is assumed to be isotropic diffuse; there is no specular component.Half of the beam solar reflected from outside reveal surfaces is goes towards the window; the other half goes back to the exterior environment (i.e., reflection of this outward-going component from other outside reveal surfaces is not considered).The half that goes towards the window is added to the other solar radiation incident on the window. Correspondingly, half of the beam solar reflected from inside reveal surfaces goes towards the window, with the other half going into the zone. The portion going towards the window that is not reflected is absorbed in the glazing or is transmitted back out into the exterior environment.The beam solar that is absorbed by outside reveal surfaces is added to the solar absorbed by the outside surface of the window's parent wall; similarly, the beam solar absorbed by the inside reveal surfaces is added to the solar absorbed by the inside surface of the parent wall.
The window is an exterior window.
The reveal surfaces are perpendicular to the window plane.
If an exterior shade, screen or blind is in place it shades exterior and interior reveal surfaces so that in this case there is no beam solar on these surfaces.
If an interior shade or blind is in place it shades the interior reveal surfaces so that in this case there is no beam solar on these surfaces.
The possible shadowing on inside reveal surfaces by a window divider is ignored.
The outside reveal surfaces (top, bottom, left, right) have the same solar absorptance and depth. This depth is not input here but is automatically determined by the program-from window and wall vertices-as the distance between the plane of the outside face of the glazing and plane of the outside face of the parent wall.
The inside reveal surfaces are divided into two categories: (1) the bottom reveal surface, called here the “inside sill;” and (2) the other reveal surfaces (left, right and top).
The left, right and top inside reveal surfaces have the same depth and solar absorptance. The inside sill is allowed to have depth and solar absorptance values that are different from the corresponding values for the other inside reveal surfaces.
The inside sill depth is required to be greater than or equal to the depth of the other inside reveal surfaces. If the inside sill depth is greater than zero the depth of the other inside reveal surfaces is required to be greater than zero.
The reflection of beam solar radiation from all reveal surfaces is assumed to be isotropic diffuse; there is no specular component.
Half of the beam solar reflected from outside reveal surfaces is goes towards the window; the other half goes back to the exterior environment (i.e., reflection of this outward-going component from other outside reveal surfaces is not considered).
The half that goes towards the window is added to the other solar radiation incident on the window. Correspondingly, half of the beam solar reflected from inside reveal surfaces goes towards the window, with the other half going into the zone. The portion going towards the window that is not reflected is absorbed in the glazing or is transmitted back out into the exterior environment.
The beam solar that is absorbed by outside reveal surfaces is added to the solar absorbed by the outside surface of the window's parent wall; similarly, the beam solar absorbed by the inside reveal surfaces is added to the solar absorbed by the inside surface of the parent wall.
The net effect of beam solar reflected from outside reveal surfaces is to increase the heat gain to the zone, whereas the effect of beam solar reflected from inside reveal surfaces is to decrease the heat gain to the zone since part of this reflected solar is transmitted back out the window.
If the window has a frame, the absorption of reflected beam solar by the inside and outside surfaces of the frame is considered. The shadowing of the frame onto interior reveal surfaces is also considered.
Field: Outside Reveal Solar Absorptance
The solar absorptance of outside reveal surfaces.
Field: Inside Sill Depth
The depth of the inside sill, measured from the inside surface of the glazing to the edge of the sill (see Figure12).
Field: Inside Sill Solar Absorptance
The solar absorptance of the inside sill.
Field: Inside Reveal Depth
The depth of the inside reveal surfaces other than the sill, measured from the inside surface of the glazing to the edge of the reveal surface (see Figure12).
Field: Inside Reveal Solar Absorptance
The solar absorptance of the inside reveal surfaces other than the sill.
Field: NFRC Product Type for Assembly Calculations
The selection made for this field corresponds to NFRC 100 “Procedure for Determining Fenestration Product U-factors” product types which are used when computing the overall u-factor, SHGC, and visual transmittance. The default is CurtainWall. The options are: CasementDouble, CasementSingle, DualAction, Fixed, Garage, Greenhouse, HingedEscape, HorizontalSlider, Jal, Pivoted, Projecting, DoorSidelite, Skylight, SlidingPatioDoor, CurtainWall, SpandrelPanel, SideHingedDoor, DoorTransom, TropicalAwning, TubularDaylightingDevice, and VerticalSlider. The sizes used in the calculation of the overall u-factor, overall SHGC, and overall VT are based on NFRC 100 Table 4-3 (see Figure13).
(a) Vertical section through a window (with frame) showing outside and inside reveal surfaces and inside sill. (b) Perspective view looking from the outside of a window (without frame) showing reveal surfaces. Note that “Outside Reveal Depth” is not a user input; it is calculated by the program from the window and wall vertices.[fig:a-vertical-section-through-a-window-with]
NFRC 100 Product Types and Model Sizes.[fig:nfrc100-product-types]
An IDF example:
WindowProperty:FrameAndDivider,
      TestFrameAndDivider, ! Frame/Divider Name
      0.05, ! Frame Width
      0.04, ! Frame Outside Projection
      0.03, ! Frame Inside Projection
      5.0,  ! Frame Conductance
      1.3,  ! Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
      0.8,  ! Frame Solar Absorptance
      0.8,  ! Frame Visible Absorptance
      0.9,  ! Frame Thermal Emissivity
      DividedLite, ! Divider Type
      0.03, ! Divider Width
      2,    ! Number of Horizontal Dividers
      2,    ! Number of Vertical Dividers
      0.03, ! Divider Outside Projection
      0.03, ! Divider Inside Projection
      5.0,  ! Divider Conductance
      1.3,  ! Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
      0.8,  ! Divider Solar Absorptance
      0.8,  ! Divider Visible Absorptance
      0.9,  ! Divider Thermal Emissivity
      0.7,  ! Outside Reveal Solar Absorptance
      0.25, ! Inside Sill Depth (m)
      0.6,  ! Inside Sill Solar Absorptance
      0.2,  ! Inside Reveal Depth (m)
      0.5,  ! Inside Reveal Solar Absorptance
      ProjectingSingle; ! NFRC Product Type for Assembly Calculations
WindowProperty:AirflowControl
This object is used to specify the control mechanism for windows in which forced air flows in the gap between adjacent layers of glass. Such windows are called “airflow windows.” They are also known as “heat-extract windows” or “climate windows.”
A common application is to reduce the zone load by exhausting indoor air through the window. In the cooling season this picks up and expels some of the solar heat absorbed by the window glass (and by the between-glass shade or blind, if present). In the heating season this warms the window, reducing the heat loss from the window. A side benefit is increased thermal comfort. This is because the inside surface of the window will generally be cooler in summer and warmer in winter.
The surface output variable “SurfaceWindowGap Convective Heat Transfer Rate” gives the heat picked up (or lost) by the gap airflow.
Inputs
Field: Name
Name of the window that thisWindowProperty:AirflowControlrefers to. It must be a window with two or three glass layers, i.e., double- or triple-glazing. For triple-glazing the airflow is assumed to be between the two inner glass layers.
An error will result if the gas in the airflow gap is other than air. If an airflow window has a between-glass shade or blind, the gas in the gap on either side of the shade or blind must be air.
Field: Airflow Source
The source of the gap airflow. The choices are:
IndoorAir: Indoor air from the window's zone is passed through the window.
OutdoorAir: Outdoor air is passed through the window.
Field: Airflow Destination
This is where the gap air goes after passing through the window. The choices are:
IndoorAir: The gap air goes to the indoor air of the window's zone.
OutdoorAir: The gap air goes to the outside air.
ReturnAir. The gap air goes to the return air for the window's zone. This choice is allowed only if Airflow Source = InsideAir. If the return air flow is zero, the gap air goes to the indoor air of the window's zone. If the sum of the gap airflow for all of the windows in a zone with Airflow Destination = ReturnAir exceeds the return airflow, then the difference between this sum and the return airflow goes to the indoor air. The name of the Return Air Node may be specified below.
Figure14shows the allowed combinations of Airflow Source and Airflow Destination. The allowed combinations of Airflow Source and Airflow Destination are:
IndoorAir -> OutdoorAir
IndoorAir -> IndoorAir
IndoorAir -> ReturnAir
OutdoorAir -> IndoorAir
OutdoorAir -> OutdoorAir
Field: Maximum Flow Rate
The maximum value of the airflow, in m/s per m of glazing width. The value is typically 0.006 to 0.009 m/s-m (4 to 6 cfm/ft).
The airflow can be modulated by specifying Airflow Has Multiplier Schedule = Yes and giving the name of the Airflow Multiplier Schedule (see below).
The fan energy used to move the air through the gap is generally very small and so is ignored.
Field: Airflow Control Type
Specifies how the airflow is controlled. The choices are:
AlwaysOnAtMaximumFlow. The airflow is always equal to Maximum Airflow.
AlwaysOff. The airflow is always zero.
ScheduledOnly. The airflow in a particular timestep equals Maximum Airflow times the value of the Airflow Multiplier Schedule for that timestep.
Field: Airflow Is Scheduled
Specifies if the airflow is scheduled. The choices are:
Yes. The airflow is scheduled.
No. The airflow is not scheduled.
If Yes, Airflow Multiplier Schedule Name is required.
Field: Airflow Multiplier Schedule Name
The name of a schedule with values between 0.0 and 1.0. The timestep value of the airflow is Maximum Airflow times the schedule value. Required if Airflow Is Scheduled = Yes. Unused if Airflow Is Scheduled = No. This schedule should have a ScheduleType with Numeric Type = Continuous and Range = 0.0 : 1.0.
Field: Airflow Return Air Node Name
The name of the return air node for this airflow window if the Airflow Destination is ReturnAir. If left blank, this defaults to the first return air node for the zone containing the window surface.
Gap airflow configurations for airflow windows. (a)Air exhaust window: Airflow Source = InsideAir, Airflow Destination = OutsideAir; (b)Indoor air curtain window: Airflow Source = InsideAir, Airflow Destination = InsideAir; (c)Air supply window: Airflow Source = OutsideAir, Airflow Destination = InsideAir; (d)Outdoor air curtain window: Airflow Source = OutsideAir, Airflow Destination = OutsideAir; (e)Airflow to Return Air: Airflow Source = InsideAir, Airflow Destination = ReturnAir. Based on “Active facades,” Version no. 1, Belgian Building Research Institute, June 2002.[fig:gap-airflow-configurations-for-airflow]
An IDF example: window with a constant airflow from inside to outside at 0.008 m/s-m.
WindowProperty:AirflowControl,
      Zn001:Wall001:Win002,   !- Name
      InsideAir,              !- Airflow Source
      OutsideAir,             !- Airflow Destination
      0.008,                  !- Maximum Flow Rate {m3/s-m}
      AlwaysOnAtMaxFlow,      !- Airflow Control Type
      No,                     !- Airflow Is Scheduled
      ;                       !- Airflow Multiplier Schedule Name
      ,                       !- Airflow Return Air Node Name
WindowProperty:StormWindow
This object allows you to assign a movable exterior glass layer (“storm window” or “storm glass”) that is usually applied to a window in the winter to reduce heat loss and removed in the summer. AWindowProperty:StormWindowobject is required for each window that has an associated storm window. It is assumed that:
When the storm glass is in place it is the outermost layer of the window, it covers only the glazed part of the window and not the frame, and it forms a tight seal. See Figure15.When the storm glass is not in place it is completely removed and has no effect on window heat transfer.The gap between the storm glass and rest of the glazing is filled with air.
When the storm glass is in place it is the outermost layer of the window, it covers only the glazed part of the window and not the frame, and it forms a tight seal. See Figure15.
When the storm glass is not in place it is completely removed and has no effect on window heat transfer.
The gap between the storm glass and rest of the glazing is filled with air.
Section through a single-glazed window without (left) and with (right) a storm glass layer. Not to scale.[fig:section-through-a-single-glazed-window]
With the addition of a storm window, single glazing effectively becomes double glazing, double glazing becomes triple glazing, etc.
The presence of a storm window is indicated by the output variable “Surface StormWindowOn Off Status” (see“WindowOutput Variables“). This flag is0if the storm window is off,1if it is on, and-1if the window does not have an associated storm window.
The program automatically creates a window construction (ref:Construction)that consists of the storm window glass layer and its adjacent air layer added to the original (unshaded, or “bare”) window construction. In the eplusout.eio file this construction is called BARECONSTRUCTIONWITHSTORMWIN:n, wherenis the number of the associated StormWin object. If the window has a shaded construction, the program creates a construction called SHADEDCONSTRUCTIONWITHSTORMWIN:nthat consists of the storm window glass layer and its adjacent air layer added to the original shaded window construction.
The program also creates aWindowMaterial:Gaslayer corresponding to the air layer adjacent to the storm glass. In the eplusout.eio file this layer is called AIR:STORMWIN:kMM, wherekis the thickness of the air layer expressed as an integer number of millimeters.
Inputs
Field: Window Name
This is the name of a window (or glass door) to which the storm glass is applied. Not all windows can acceptWindowProperty:StormWindow.The rules are:
The window must be an exterior window.WindowProperty:StormWindowis not applicable to interior (interzone) windows.The window construction (without the storm glass layer) can have up to three glass layers.If the window has an associated shaded construction (ref:WindowShadingControl),that construction can have an interior shade or blind and up to three glass layers, or a between-glass shade or blind and two glass layers. The shaded construction cannot have an exterior shade or blind, cannot have a between-glass shade or blind and three glass layers, and cannot be switchable glazing.The window cannot be an airflow window, i.e., a window that has an associatedWindowProperty:AirflowControl.
The window must be an exterior window.WindowProperty:StormWindowis not applicable to interior (interzone) windows.
The window construction (without the storm glass layer) can have up to three glass layers.
If the window has an associated shaded construction (ref:WindowShadingControl),that construction can have an interior shade or blind and up to three glass layers, or a between-glass shade or blind and two glass layers. The shaded construction cannot have an exterior shade or blind, cannot have a between-glass shade or blind and three glass layers, and cannot be switchable glazing.
The window cannot be an airflow window, i.e., a window that has an associatedWindowProperty:AirflowControl.
Field: Storm Glass Layer Name
This is the name of a window glass material. Storm windows are assumed to consist of a single layer of glass. A storm window frame, if present, is ignored.
Field: Distance Between Storm Glass Layer and Adjacent Glass
The separation between the storm glass and the rest of the window (Figure15). It is measured from the inside of the storm glass layer to the outside of the adjacent glass layer.
Field: Month that Storm Glass Layer Is Put On
The number of the month (January = 1, February = 2, etc.) during which the storm window is put in place.
Field: Day of Month that Storm Glass Layer Is Put On
The day of the month that the storm window is put in place. It is assumed that the storm window is put in place at the beginning of this day, i.e., during the first simulation timestep of the day, and remains in place until that month and day given by the following two fields.
Field: Month that Storm Glass Layer Is Taken Off
The number of the month (January = 1, February = 2, etc.) during which the storm window is removed.
Field: Day of Month that Storm Glass Layer Is Taken Off
The day of the month that the storm window is removed. It is assumed that the storm window is removed at the beginning of this day, i.e., during the first simulation timestep of the day, and stays off until the month and day given by Month that Storm Glass Layer Is Put On, Day of Month that Storm Glass Layer Is Put On.
In the northern hemisphere, the month the storm window is put on is generally greater than the month it is taken off (for example put on in month 10, when it starts to get cold, and taken off in month 5, when it starts to warm up). In the southern hemisphere this is reversed: month on is less than month off.
An IDF example ofWindowProperty:StormWindow.The storm window is put in place on October 15 and removed on May 1.
WindowProperty:StormWindow,
   Window1, !- Name of Window to Which Storm Window Glass Layer is Applied
   GlassA,  !- Name of Material:WindowGlass or MATERIAL:WindowGlass:AltInput that is the storm window layer
   0.060,   !- Distance from storm window to adjacent glass (m)
   10,      !- Month that Storm Window Is Put On
   15,      !- Day of Month that Storm Window Is Put On
   5,       !- Month that Storm Window Is Taken Off
   1;       !- Day of Month that Storm Window Is Taken Off
Importing Windows from WINDOW program
WINDOWv6.3 and later is capable of writing IDF excerpts forWindowdata. This is the preferred method as no external file is necessary. See the Tips document for details on obtaining the IDF excerpt.
TheWINDOWprogram calculates the U-value, Solar Heat Gain Coefficient, solar transmission/absorption characteristics, visible transmission characteristics and other properties of a window under standard indoor and outdoor conditions.WINDOWtreats the whole window system-glazing, frame and divider. A sub-program ofWINDOWcalled THERM uses a 2-D finite element calculation to determine the effective conductance of frame, divider and edge-of-glass elements. Another sub-program, OPTICS, determines the solar-optical properties of glazing, including laminates and coated glass.
WINDOWcan write a data file containing a description of the window that was analyzed. An example of this file (which is no longer the preferred method) is shown in the Tips document underWINDOWgenerated files. is shown below. This file, which can be named by the user, can be read by EnergyPlus. For more complete description and examples, see the object description -Construction:WindowDataFile.
In this way, the same window that was created inWINDOWcan be imported into EnergyPlus for annual energy analysis without having to re-input the window data. To obtainWINDOW,THERM, or OPTICS go tohttp://windows.lbl.govand choose the software link. A major advantage of usingWINDOWto create window input for EnergyPlus is that you will have direct access to WINDOW's expanding database of over 1000 different glass types; and you will be able to browse through this database according to different criteria (color, transmittance, solar heat gain coefficient, etc.) to help you select the best glass type for your application.
AlthoughWINDOWwrites only one window entry on theWINDOWdata file, EnergyPlus users can combine two or more of these files to end up with a single data file with multiple window entries of different types. In this way a library of windows fromWINDOWcan be built up if so desired. If you combine files like this you should be sure not to leave out or change any of lines from the original files.
There are four methods for inputting window constructions in EnergyPlus:
input full spectral data for each layer in the IDF,input spectral average data for each layer in the IDF,items 1 and 2 can be accomplished by reporting the IDF excerpt method fromWINDOWimportWINDOWreport containing layer-by-layer calculated values and overall glazing system angular values.
input full spectral data for each layer in the IDF,
input spectral average data for each layer in the IDF,
items 1 and 2 can be accomplished by reporting the IDF excerpt method fromWINDOW
importWINDOWreport containing layer-by-layer calculated values and overall glazing system angular values.
The SHGC calculations in EnergyPlus for window layers input using full spectral data use a spectral weighting data set (derived from Optics5 data file ISO-9845GlobalNorm.std) that is different from theWINDOWdefault spectral weighting data set (W5_NFRC_2003.std). This difference accounts for most of the variation in SHGC values reported by EnergyPlus andWINDOWfor full spectral data window layer input. This variation is more pronounced for window constructions of three glass layers or more.Users intending to select a window construction based on SHGC value for energy code compliance should base their selection on the value reported byWINDOWsince this is the officially recognized value.
The SHGC calculations in EnergyPlus for window layers input using full spectral data use a spectral weighting data set (derived from Optics5 data file ISO-9845GlobalNorm.std) that is different from theWINDOWdefault spectral weighting data set (W5_NFRC_2003.std). This difference accounts for most of the variation in SHGC values reported by EnergyPlus andWINDOWfor full spectral data window layer input. This variation is more pronounced for window constructions of three glass layers or more.
Users intending to select a window construction based on SHGC value for energy code compliance should base their selection on the value reported byWINDOWsince this is the officially recognized value.
In EnergyPlus, theWindowdata file is searched for each“Construction:WindowDataFile”object in the EnergyPlus input. This object has a very simple form:
Construction:WindowDataFile,
  ConstructionName,
  FileName; ! Default is Window5DataFile.dat in the ``run'' folder.
If there is a window called ConstructionName on theWindowdata file, the data for that window is read from the file and the following EnergyPlus objects and their names are created. The “W5” prefixed to these names indicates that the object originated in theWindowdata file.
Using LBNLs Windows Calculation Engine
This is new windows simulation engine that will be used in both EnergyPlus and Berkeley LabWINDOW.The intent is for this engine to replace all other window calculation modules in EnergyPlus. For the time being, other modules will still be available. To use the newWindowCalculation Engine, insert the following into IDF:
WindowsCalculationEngine,
ExternalWindowsModel;