This input field is scaling factor for autosizing the secondary DX coil fan flow rate. The secondary air flow rate is determined by multiplying the primary DX coil rated air flow rate by the fan flow scaling factor. Default value is 1.25. If the secondary coil fan flow rate is not autosized, then the secondary coil fan flow scaling factor is set to 1.0.
Field: Speed <x> Nominal Sensible Heat Ratio of Secondary Coil
This input value is the nominal sensible heat ratio used to split the heat extracted by a secondary DX coil (evaporator) of a heat pump into sensible and latent components. This is an optional input field. If this input field is left blank, then pure sensible internal heat gain is assumed, i.e., sensible heat ratio of 1.0.
Field: Speed <x> Sensible Heat Ratio Modifier Function of Temperature Curve Name
This input field is name of sensible heat ratio modifier biquadratic curve. The value of this curve modifies the nominal sensible heat ratio for current time step depending on the secondary zone air node wet-bulb temperature and the heating DX coil entering air dry-bulb temperature. This is an optional input field. If this input field is left blank, then the nominal sensible heat ratio modifier curve value for temperature is set to 1.0.
Field: Speed <x> Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name
This input field is name of sensible heat ratio modifier curve as function of secondary air flow fraction. The value of this curve modifies the nominal sensible heat ratio for current time step depending on the secondary coil air flow fraction. This is an optional input field. If this input field is left blank, then the sensible heat ratio modifier curve value for flow fraction is set to 1.0.
Following is an example input for a multi-speed heating DX coil.
COIL:Heating:DX:MultiSpeed,
  Heat Pump DX Heating Coil 1,     !- Name of heat pump heating coil
  FanAndCoilAvailSched,            !- Availability Schedule
  Heating Coil Air Inlet Node,     !- Coil Air Inlet Node
  SuppHeating Coil Air Inlet Node, !- Coil Air Outlet Node
  -8.0,                            !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  200.0,                           !- Crankcase Heater Capacity {W}
  10.0,                            !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  HPACDefrostCAPFT,                !- Defrost energy input ratio modifier curve (temperature)
  7.22,                            !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation
  reverse-cycle,                   !- Defrost Strategy
  timed,                           !- Defrost Control
  0.058333,                        !- Defrost Time Period Fraction
  2000.0,                          !- Resistive Defrost Heater Capacity {W}
  No,                              !- Apply Part Load Fraction to Speeds greater than 1
  NaturalGas,                      !- Fuel type
  4,                               !- Number of speeds
  7500,                            !- Speed 1 Gross Rated Heating Capacity {W}
  2.75,                            !- Speed 1 Gross Rated Heating COP
  0.45,                            !- Speed 1 Rated Air Flow Rate {m3/s}
  ,                                !- Speed 1 2017 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                !- Speed 1 2023 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT Speed 1,           !- Speed 1 Heating Capacity Modifier Curve (temperature)
  HPACHeatCapFF Speed 1,           !- Speed 1 Heating capacity modifier curve (flow fraction)
  HPACHeatEIRFT Speed 1,           !- Speed 1 Energy input ratio modifier curve (temperature)
  HPACHeatEIRFF Speed 1,           !- Speed 1 Energy input ratio modifier curve (flow fraction)
  HPACHeatPLFFPLR Speed 1,         !- Speed 1 Part load fraction correlation (part load ratio)
  0.2,                             !- Speed 1 Rated waste heat fraction of power input
  HAPCHeatWHFT Speed 1,            !- Speed 1 Waste heat modifier curve (temperature)
  17500,                           !- Speed 2 Gross Rated Heating Capacity {W}
  2.75,                            !- Speed 2 Gross Rated Heating COP
  0.85,                            !- Speed 2 Rated Air Flow Rate {m3/s}
  ,                                !- Speed 2 2017 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                !- Speed 2 2023 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT Speed 2,           !- Speed 2 Heating Capacity Modifier Curve (temperature)
  HPACHeatCapFF Speed 2,           !- Speed 2 Heating capacity modifier curve (flow fraction)
  HPACHeatEIRFT Speed 2,           !- Speed 2 Energy input ratio modifier curve (temperature)
  HPACHeatEIRFF Speed 2,           !- Speed 2 Energy input ratio modifier curve (flow fraction)
  HPACHeatPLFFPLR Speed 2,         !- Speed 2 Part load fraction correlation (part load ratio)
  0.2,                             !- Speed 2 Rated waste heat fraction of power input
  HAPCHeatWHFT Speed 2,            !- Speed 2 Waste heat modifier curve (temperature)
  25500,                           !- Speed 3 Gross Rated Heating Capacity {W}
  2.75,                            !- Speed 3 Gross Rated Heating COP
  1.25,                            !- Speed 3 Rated Air Flow Rate {m3/s}
  ,                                !- Speed 3 2017 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                !- Speed 3 2023 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT Speed 3,           !- Speed 3 Heating Capacity Modifier Curve (temperature)
  HPACHeatCapFF Speed 3,           !- Speed 3 Heating capacity modifier curve (flow fraction)
  HPACHeatEIRFT Speed 3,           !- Speed 3 Energy input ratio modifier curve (temperature)
  HPACHeatEIRFF Speed 3,           !- Speed 3 Energy input ratio modifier curve (flow fraction)
  HPACHeatPLFFPLR Speed 3,         !- Speed 3 Part load fraction correlation (part load ratio)
  0.2,                             !- Speed 3 Rated waste heat fraction of power input
  HAPCHeatWHFT Speed 3,            !- Speed 3 Waste heat modifier curve (temperature)
  35500,                           !- Speed 4 Gross Rated Heating Capacity {W}
  2.75,                            !- Speed 4 Gross Rated Heating COP
  1.75,                            !- Speed 4 Rated Air Flow Rate {m3/s}
  ,                                !- Speed 4 2017 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                !- Speed 4 2023 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT Speed 4,           !- Speed 4 Heating Capacity Modifier Curve (temperature)
  HPACHeatCapFF Speed 4,           !- Speed 4 Heating capacity modifier curve (flow fraction)
  HPACHeatEIRFT Speed 4,           !- Speed 4 Energy input ratio modifier curve (temperature)
  HPACHeatEIRFF Speed 4,           !- Speed 4 Energy input ratio modifier curve (flow fraction)
  HPACHeatPLFFPLR Speed 4,         !- Speed 4 Part load fraction correlation (part load ratio)
  0.2,                             !- Speed 4 Rated waste heat fraction of power input
  HAPCHeatWHFT Speed 4;            !- Speed 4 Waste heat modifier curve (temperature)
Outputs
HVAC,Average,Heating Coil Heating Rate [W]HVAC,Sum,Heating Coil Heating Energy [J]HVAC,Average,Heating Coil Electricity Rate [W]HVAC,Sum,Heating Coil Electricity Energy [J]HVAC,Average,Heating Coil Defrost Electricity Rate [W]HVAC,Sum,Heating Coil Defrost Electricity Energy [J]HVAC,Average,Heating Coil Defrost Gas Rate [W]HVAC,Sum,Heating Coil Defrost Gas Energy [J]HVAC,Average,Heating Coil Crankcase Heater Electricity Rate [W]HVAC,Sum,Heating Coil Crankcase Heater Electricity Energy [J]HVAC,Average,Heating Coil Runtime Fraction []
HVAC,Average,Heating Coil Heating Rate [W]
HVAC,Sum,Heating Coil Heating Energy [J]
HVAC,Average,Heating Coil Electricity Rate [W]
HVAC,Sum,Heating Coil Electricity Energy [J]
HVAC,Average,Heating Coil Defrost Electricity Rate [W]
HVAC,Sum,Heating Coil Defrost Electricity Energy [J]
HVAC,Average,Heating Coil Defrost Gas Rate [W]
HVAC,Sum,Heating Coil Defrost Gas Energy [J]
HVAC,Average,Heating Coil Crankcase Heater Electricity Rate [W]
HVAC,Sum,Heating Coil Crankcase Heater Electricity Energy [J]
HVAC,Average,Heating Coil Runtime Fraction []
If Fuel Type is not Electricity:
HVAC,Average, Heating Coil <Fuel Type> Rate [W]HVAC,Sum, Heating Coil <Fuel Type> Energy [J]
HVAC,Average, Heating Coil <Fuel Type> Rate [W]
HVAC,Sum, Heating Coil <Fuel Type> Energy [J]
Heating Coil Heating Rate [W]
This field is the total heating rate output of the DX coil in Watts. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.
Heating Coil Heating Energy [J]
This is the total heating output of the DX coil in Joules over the timestep being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil. This output is also added to a meter with Resource Type = EnergyTransfer, End Use Key = HeatingCoil, Group Key = System (ref.Output:Meterobjects).
Heating Coil Electricity Rate [W]
This output variable is the input fuel type power for the heating coil in the unit of Watts, averaged during the report period. If Fuel Type is not Electricity, the value is zero.
Cooling Coil Electricity Energy [J]
This output variable is the input fuel type consumption for the multispeed heating coil in the unit of Joules, summed during the report period. This output is also added to a meter with Resource Type = Electricity, End Use Key = Heating, Group Key = System (ref.Output:Meterobjects). If Fuel Type is not Electricity, the value is zero.
Heating Coil Defrost Electricity Rate [W]
This is the electricity consumption rate of the DX coil unit in Watts when the unit is in defrost mode (reverse-cycle or resistive). The variable is available when the defrost mode is resistive or the fuel type is electricity.
Heating Coil Defrost Electricity Energy [J]
This is the electricity consumption of the DX coil unit in Joules for the timestep being reported. This consumption is applicable when the unit is in defrost mode (reverse-cycle or resistive). The variable is available when the defrost mode is resistive or the fuel type is electricity.
Heating Coil Defrost <Fuel Type> Rate [W]
This is the fuel consumption rate of the DX coil unit in Watts when the unit is in defrost mode (reverse-cycle). The variable is available when the defrost mode is reverse-cycle and the fuel type is non-electricity.
Heating Coil Defrost <Fuel Type> Energy [J]
This is the fuel consumption of the DX coil unit in Joules for the timestep being reported. This consumption is applicable when the unit is in defrost mode (reverse-cycle). The variable is available when the defrost mode is reverse-cycle and the fuel type is non-electricity.
Heating Coil Crankcase Heater Electricity Rate [W]
This is the average electricity consumption rate of the DX coil compressor's crankcase heater in Watts for the timestep being reported. When a companion cooling coil exits, the crankcase heater power of the companion cool coil is alos reported in this variable.
Heating Coil Crankcase Heater Electricity Energy [J]
This is the electricity consumption of the DX coil compressor's crankcase heater in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Heating, Group Key = System (ref.Output:Meterobjects). When a companion cooling coil exits, the crankcase heater power of the companion cool coil is alos reported in this variable.
Heating Coil Runtime Fraction []
This is the runtime fraction of the DX heating coil compressor and outdoor fan(s) for the timestep being reported. When the heating speed is above 1, this output is the run time fraction for the higher speed.
Heating Coil <Fuel Type> Rate [W]
This output variable is the input fuel type power for the heating coil in the unit of Watts, averaged during the report period. The electric power is excluded. If Fuel Type is Electricity, this output variable is not reported.
Cooling Coil <Fuel Type> Energy [J]
This output variable is the input fuel type consumption for the multispeed heating coil in the unit of Joules, summed during the report period. The electric consumption is excluded. This output is also added to a meter with Resource Type = <Fuel Type>, End Use Key = Heating, Group Key = System (ref.Output:Meterobjects). If Fuel Type is Electricity, this output variable is not reported.
Note: The Fuel Type defined in the above two output variables depends on the input in the fuel type filed. In addition to Electricity, Valid fuel types are NaturalGas, Propane, FuelOilNo1, FuelOilNo2, Coal, Diesel, Gasoline, OtherFuel1 and OtherFuel2.
Coil:Heating:DX:VariableSpeed
The Variable-Speed Air-to-Air Heating DX Coil is a collection of performance curves that represent the heating coil at various speed levels. The performance curves should be generated from the heat pump Reference Unit catalog data. This is an equation-fit model that resembles a black box with no usage of heat transfer equations. The number of speed levels can range from 1 to 10. The heating coil has two air side node connections. The user needs to specify a nominal speed level, at which the gross rated capacity and rated volumetric air flow rate are sized. The gross rated capacity and rated volumetric flow rate represent the real situation in the air loop, and are used to determine the flow rates at various speed levels in the parent objects, e.g. AirLoopHVAC:UnitarySystem orAirLoopHVAC:UnitaryHeatPump:AirToAir,ZoneHVAC:PackagedTerminalHeatPump,etc. It shall be mentioned that the performance correction curves, i.e. the temperature and flow fraction correction curves, should be normalized to the capacity and flow rate at each individual speed and at the rated operating conditions, similar to the performance curves used in the single-speed DX coil. On the other hand, the performance values at individual speed levels, e.g. capacities, COPs and flow rates, should be given regarding a specific unit from the Reference Unit catalog data. In the following content, the statement started with Reference Unit means the actual Reference Unit catalog data. The rated conditions for obtaining the capacities and COPs are at indoor dry-bulb temperature of 21.1C (70F) and the source side entering air temperature of 8.3C (47F). Some equations are provided below to help explain the function of the various performance curves and data fields.
Inputs
Field: Name
This alpha field contains the identifying name for the variable speed heating coil.
Field: Air Inlet Node Name
This alpha field contains the heating coil load side inlet node name.
Field: Air Outlet Node Name
This alpha field contains the heating coil load side outlet node name.
Field: Number of Speeds
This numeric field contains the maximum number of speed levels that the module uses. The number of speeds, for which the user input the performance data and curves, has to be equal to or higher than the maximum number. The performance inputs at higher speeds are ignored.
Field: Nominal Speed Level
This numeric field defines the nominal speed level, at which the rated capacity, rated air and volumetric flow rate are correlated.
Field: Gross Rated Heating Capacity at Selected Nominal Speed Level
This numeric field contains the rated capacity at the nominal speed level. This field is autosizable. The gross rated heating capacity is used to determine a capacity scaling factor, as compared to the Reference Unit capacity at the nominal speed level.

And then, this scaling factor is used to determine capacities at rated conditions for other speed levels, as below,

Field: Rated Volumetric Air Flow Rate
This numeric field contains the rated volumetric air flow rate on the load side of the heat pump corresponding to the nominal speed level. This field is autosizable. The value is used to determine an internal scaling factor, and calculate the air flow rates in the parent objects. It is recommended that the ratio of the rated volumetric air flow rate to the rated capacity is the same as the unit performance from the Reference Unit data.

And the volumetric air flow rates in the parent objects are calculated as below,

Field: Part Load Fraction Correlation Curve Name
This alpha field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the unit as a function of the part load ratio (PLR, heating load/steady-state heating capacity for Speed 1), in the case that the unit operates under the lowest speed, i.e. on/off. The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the effective EIR for a given simulation timestep for Speed 1. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling. The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep).
Field: Defrost Energy Input Ratio Function of Temperature Curve Name
This alpha field defines the name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) during reverse-cycle defrost periods as a function of the wet-bulb temperature of the air entering the indoor coil (variable x) and the outdoor air dry-bulb temperature (variable y). The EIR is the inverse of the COP. The output of this curve is multiplied by the coil capacity at the maximum speed level, the fractional defrost time period and the runtime fraction of the heating coil to give the defrost power at the specific temperatures at which the indoor and outdoor coils are operating. This curve is only required when a reverse cycle defrost strategy is selected. The curve is normalized to a value of 1.0 at the rating point conditions.
Field: Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
This numeric field defines the minimum outdoor air dry-bulb temperature where the heating coil compressor turns off. If this input field is left blank, the default value is -8C.
Field: Outdoor Dry-Bulb Temperature to Turn On Compressor
This numeric field defines the outdoor temperature when the compressor is automatically turned back on following an automatic shut off because of low outdoor dry-bulb temperature.
Field: Maximum Outdoor Dry-Bulb Temperature for Defrost Operation
This numeric field defines the outdoor air dry-bulb temperature above which outdoor coil defrosting is disabled. The temperature for this input field must be greater than or equal to 0C and less than or equal to 7.22C. If this input field is left blank, the default value is 5C.
Field: Crankcase Heater Capacity
This numeric field defines the crankcase heater capacity in Watts. When the outdoor air drybulb temperature is below the value specified in the input field Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation (described below), the crankcase heater is enabled during the time that the compressor is not running. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0. To simulate a unit without a crankcase heater, enter a value of 0.
Field: Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
This numeric field defines the outdoor air dry-bulb temperature above which the compressor's crankcase heater is disabled. The value for this input field must be greater than or equal to 0.0C. If this input field is left blank, the default value is 10C.
Field: Defrost Strategy
This alpha field has two choices: reverse-cycle or resistive. If the reverse-cycle strategy is selected, the heating cycle is reversed periodically to provide heat to melt frost accumulated on the outdoor coil. If a resistive defrost strategy is selected, the frost is melted using an electric resistance heater. If this input field is left blank, the default defrost strategy is reverse cycle.
Field: Defrost Control
This alpha field has two choices: timed or on-demand. If timed control is selected, the defrost time period is calculated based on a fixed value or compressor runtime whether or not frost has actually accumulated. For timed defrost control, the fractional amount of time the unit is in defrost is entered in the input field Defrost Time Period Fraction described below. If on-demand defrost control is selected, the defrost time period is calculated based on outdoor weather (humidity ratio) conditions. Regardless of which defrost control is selected, defrost does not occur above the user specified outdoor temperature entered in the input field Maximum Outdoor Dry-bulb Temperature for Defrost Operation described above. If this input field is left blank, the default defrost control is timed.
Field: Defrost Time Period Fraction
This numeric field defines the fraction of compressor runtime when the defrost cycle is active, and only applies to timed defrost (see Defrost Control input field above). For example, if the defrost cycle is active for 3.5 minutes for every 60 minutes of compressor runtime, then the user should enter 3.5/60 = 0.058333. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.058333.
Field: Resistive Defrost Heater Capacity
This numeric field defines the capacity of the resistive defrost heating element in Watts. This input field is used only when the selected defrost strategy is resistive (see input field Defrost Strategy above). The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.
Field Group: Rated specification and performance curves
The performance for each heating speed must be specified as shown below. They should be directly given from the Reference Unit data. All inputs for Speed 1 are required, followed by the optional inputs for other speeds.
Field: Speed <x> Reference Unit Gross Rated Heating Capacity
This numeric field defines the total, full load gross heating capacity in watts of the air-to-air heating coil unit at rated conditions for Speed <x> operation. The value entered here must be greater than 0. The gross heating capacity should not account for the effects of supply air fan heat.
Field: Speed <x> Reference Unit Gross Rated Heating COP
This numeric field defines the coefficient of performance (COP = gross heating capacityin watts divided by electrical power input in watts) of the heating coil unit at rated conditions for Speed <x> operation. The value entered here must be greater than 0. The input power includes power for the compressor(s), the outdoor coil fan and accessories, but does not include the power consumption of the indoor supply air fan. The gross COP should NOT account for the supply air fan.
Field: Speed <x> Reference Unit Rated Air Flow Rate
This numeric field defines the volume air flow rate, in, across the heating coil at rated conditions for Speed <x> operation. The value entered here should be directly from the Reference Unit data, corresponding to the given gross rated heating capacity and gross rated heating COP at the speed, as above.
Field: Speed <x> Heating Capacity Function of Temperature Curve Name
This alpha field defines the name of a bi-quadratic performance curve for Speed <x> (ref: Performance Curves) that parameterizes the variation of the total heating capacity as a function of the indoor dry-bulb and source side entering air temperature, from the Reference Unit. The output of this curve is multiplied by the gross rated heating capacity at the speed to give the gross heating capacity at specific temperature operating conditions (i.e., at an indoor air dry-bulb temperature or entering air temperature different from the rating point temperature). It should be noted that the curve is normalized to the heating capacity at Speed<x> from the Reference Unit data, and have the value of 1.0 at the rating point.
Field: Speed <x> Heating Capacity Function of Air Flow Fraction Curve Name
This alpha field defines the name of a quadratic or cubic performance curve for Speed <x> (ref: Performance Curves) that parameterizes the variation of the gross heating capacity as a function of the ratio of actual air flow rate across the heating coil to the design air flow rate (i.e., fraction of full load flow), at Speed <x> from the Reference Unit data. The curve is normalized to have the value of 1.0 when the actual air flow rate equals the design air flow rate at Speed <x>.
Field: Speed <x> Energy Input Ratio Function of Temperature Curve Name
This alpha field defines the name of a bi-quadratic performance curve for Speed <x> (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the both the indoor air dry-bulb and entering air temperatures. The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR (inverse of rated COP at Speed <x> from the Reference Unit data) to give the EIR at specific temperature operating conditions (i.e., at an indoor air dry bulb temperature or entering air temperature different from the rating point temperature). The curve is normalized to have the value of 1.0 at the rating point.
Field: Speed <x> Energy Input Ratio Function of Air Flow Fraction Curve Name
This alpha field defines the name of a quadratic or cubic performance curve for Speed <x> (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual air flow rate across the heating coil to the design air flow rate (i.e., fraction of full load flow, at Speed <x> from the Reference Unit data). The EIR is the inverse of the COP. This curve is normalized to a value of 1.0 when the actual air flow rate equals the design air flow rate.
An example of this statement in an IDF is:
Coil:Heating:DX:VariableSpeed,
  Heat Pump DX Heating Coil 1,         !- Name
  Heating Coil Air Inlet Node,         !- Air Inlet Node Name
  SuppHeating Coil Air Inlet Node,   !- Air Outlet Node Name
  10.0,                                     !- Number of Speeds {dimensionless}
  10.0,                                     !- Nominal Speed Level {dimensionless}
  35000,                                   !- Gross Rated Heating Capacity {W}
  1.7,                                         !- Rated Air Flow Rate {m3/s}
  HPACCOOLPLFFPLR,                 !- Part Load Fraction Correlation Curve Name
  ,                                               !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -5.0,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                               !- Outdoor Dry-Bulb Temperature to Turn Back On Compressor{C}
  5.0,                                         !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200.0,                                     !- Crankcase Heater Capacity {W}
  10.0,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                             !- Defrost Strategy
  TIMED,                                     !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  20000,                                     !- Resistive Defrost Heater Capacity {W}
  1838.7,                                   !- Speed 1 Gross Rated Heating Capacity {w}
  5.0,                                         !- Speed 1 Gross Rated Heating COP {dimensionless}
  0.1661088,                             !- Speed 1 Rated Air Flow Rate {m3/s}
  HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  2295.5,                                   !- Speed 2 Gross Rated Heating Capacity {w}
  5.0,                                         !- Speed 2 Gross Rated Heating COP {dimensionless}
  0.179322,                               !- Speed 2 Rated Air Flow Rate {m3/s}
  HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  2751.3,                                   !- Speed 3 Gross Rated Heating Capacity {w}
  5.0,                                         !- Speed 3 Gross Rated Heating COP {dimensionless}
  0.1925352,                             !- Speed 3 Rated Air Flow Rate {m3/s}
  HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  3659.6,                                   !- Speed 4 Gross Rated Heating Capacity {w}
  5.0,                                         !- Speed 4 Gross Rated Heating COP {dimensionless}
  0.2189616,                             !- Speed 4 Rated Air Flow Rate {m3/s}
  HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  4563.7,                                   !- Speed 5 Gross Rated Heating Capacity {w}
  5.0,                                         !- Speed 5 Gross Rated Heating COP {dimensionless}
  0.245388,                               !- Speed 5 Rated Air Flow Rate {m3/s}
  HPACHeatCapFT,                     !- Total Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,                   !- Total Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  5463.3,                                   !- Speed 6 Gross Rated Heating Capacity {w}
  5.0,                                         !- Speed 6 Gross Rated Heating COP {dimensionless}
  0.2718144,                             !- Speed 6 Rated Air Flow Rate {m3/s}
  HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  6358.4,                                   !- Speed 7 Gross Rated Heating Capacity {w}
  5.0,                                         !- Speed 7 Gross Rated Heating COP {dimensionless}
  0.2982408,                             !- Speed 7 Rated Air Flow Rate {m3/s}
  HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  7248.5,                                   !- Speed 8 Gross Rated Heating Capacity {w}
  5.0,                                         !- Speed 8 Gross Rated Heating COP {dimensionless}
  0.3246672,                             !- Speed 8 Rated Air Flow Rate {m3/s}
  HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  8133.6,                                   !- Speed 9 Gross Rated Heating Capacity {w}
  5.0,                                         !- Speed 9 Gross Rated Heating COP {dimensionless}
  0.3510936,                             !- Speed 9 Rated Air Flow Rate {m3/s}
  HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  9013.2,                                   !- Speed 10 Gross Rated Heating Capacity {w}
  5.0,                                         !- Speed 10 Gross Rated Heating COP {dimensionless}
  0.37752,                                 !- Speed 10 Rated Air Flow Rate {m3/s}
  HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF;                   !- Energy Input Ratio Function of Flow Fraction Curve Name
Outputs
HVAC,Average,Heating Coil Electricity Rate [W]HVAC,Average,Heating Coil Heating Rate [W]HVAC,Average,Heating Coil Sensible Heating Rate [W]HVAC,Average,Heating Coil Source Side Heat Transfer Rate [W]HVAC,Average,Heating Coil Part Load Ratio []HVAC,Average, Heating Coil Runtime Fraction []HVAC,Average, Heating Coil Air Mass Flow Rate [kg/s]HVAC,Average,Heating Coil Air Inlet Temperature [C]HVAC,Average,Heating Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]HVAC,Average,Heating Coil Air Outlet Temperature [C]HVAC,Average,Heating Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]HVAC,Average,Heating Coil Upper Speed Level []HVAC,Average,Heating Coil Neighboring Speed Levels Ratio []HVAC,Average,VSAirtoAirHP Recoverable Waste Heat [W]HVAC,Sum,Heating Coil Electricity Energy [J]HVAC,Sum,Heating Coil Heating Energy [J]HVAC,Sum,Heating Coil Source Side Heat Transfer Energy [J]HVAC,Average,Heating Coil Defrost Electricity Rate [W]HVAC,Sum,Heating Coil Defrost Electricity Energy [J]HVAC,Average,Heating Coil Crankcase Heater Electricity Rate [W]HVAC,Sum,Heating Coil Crankcase Heater Electricity Energy [J]
HVAC,Average,Heating Coil Electricity Rate [W]
HVAC,Average,Heating Coil Heating Rate [W]
HVAC,Average,Heating Coil Sensible Heating Rate [W]
HVAC,Average,Heating Coil Source Side Heat Transfer Rate [W]
HVAC,Average,Heating Coil Part Load Ratio []
HVAC,Average, Heating Coil Runtime Fraction []
HVAC,Average, Heating Coil Air Mass Flow Rate [kg/s]
HVAC,Average,Heating Coil Air Inlet Temperature [C]
HVAC,Average,Heating Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]
HVAC,Average,Heating Coil Air Outlet Temperature [C]
HVAC,Average,Heating Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]
HVAC,Average,Heating Coil Upper Speed Level []
HVAC,Average,Heating Coil Neighboring Speed Levels Ratio []
HVAC,Average,VSAirtoAirHP Recoverable Waste Heat [W]
HVAC,Sum,Heating Coil Electricity Energy [J]
HVAC,Sum,Heating Coil Heating Energy [J]
HVAC,Sum,Heating Coil Source Side Heat Transfer Energy [J]
HVAC,Average,Heating Coil Defrost Electricity Rate [W]
HVAC,Sum,Heating Coil Defrost Electricity Energy [J]
HVAC,Average,Heating Coil Crankcase Heater Electricity Rate [W]
HVAC,Sum,Heating Coil Crankcase Heater Electricity Energy [J]
Heating Coil Electricity Rate [W]
This output variable is the average electric consumption rate of the heat pump in Watts over the timestep being reported.
Heating Coil Heating Rate [W]
The output variable is the average total heating capacity provide by the heat pump in Watts over the timestep being reported.
Heating Coil Sensible Heating Rate [W]
The output variable is the average sensible heating capacity provide by the heat pump in Watts over the timestep being reported. For heating mode, the sensible capacity is equal to the total capacity.
Heating Coil Source Side Heat Transfer Rate [W]
The output variable is the average heat absorbed at the heat pump evaporator in Watts over the timestep being reported.
Heating Coil Part Load Ratio []
This output variable is the ratio of the part-load capacity to the steady state capacity of the heating coil. For the cycling fan mode, the runtime fraction for the heat pump compressor may be different from the compressor part-load ratio reported here due to the part-load performance of the heating coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate.
Heating Coil Runtime Fraction []
This output variable is the function of the part load ratio (PLR, part-load capacity/ steady state capacity). The duty factor or part load fraction accounts for efficiency losses due to compressor cycling.
Heating Coil Air Mass Flow Rate [kg/s]
The output variable is the average air mass flow rate on the load side going through the heat pump over the timestep being reported.
Heating Coil Air Inlet Temperature [C]
The output variable is the average entering air dry-bulb temperature over the timestep being reported.
Heating Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]
The output variable is the average entering air dry humidity ratio over the timestep being reported.
Heating Coil Air Outlet Temperature [C]
The output variable is the average leaving air dry-bulb temperature over the timestep being reported.
Heating Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]
The output variable is the average leaving air dry humidity ratio over the timestep being reported.
Heating Coil Upper Speed Level []
The output variable is the average upper speed level, for interpolating performances between two neighboring speed levels.
Heating Coil Neighboring Speed Levels Ratio []
The output variable is the average speed ratio, for interpolating performances between two neighboring speed levels.
Heating Coil Electricity Energy [J]
The output variable is the total electric consumption of the heat pump in Joules over the timestep being reported.
Heating Coil Heating Energy [J]
The output variable is the total heating output of the coil in Joules over the timestep being reported.
Heating Coil Source Side Heat Transfer Energy [J]
The output variable is the total source side heat transfer of the coil in Joules over the timestep being reported.
Heating Coil Defrost Electricity Rate [W]
The output variable is the average electric power used for defrosting, in Watts over the timestep being reported.
Heating Coil Defrost Electricity Energy [J]
The output variable is the total electric defrosting energy usage of the coil in Joules over the timestep being reported.
Heating Coil Crankcase Heater Electricity Rate [W]
The output variable is the average power used for crankcase heater, in Watts over the timestep being reported.
Heating Coil Crankcase Heater Electricity Energy [J]
The output variable is the total electric energy usage of the coil for crankcase heater, in Joules over the timestep being reported.
Coil:WaterHeating:Desuperheater
A simplified approach is used to determine the performance of this water heating coil. The model assumes that the heating energy provided by this coil is reclaimed from the superheated refrigerant gas leaving a compressor (i.e., a desuperheating refrigerant-to-water heating coil) and does not impact the performance of the compressor. This coil must be used with a water heater tank (e.g.,WaterHeater:Mixed)which can supply heated potable water and/or hot water for use in a plant loop (e.g., hydronic air reheat coils).
Except for detailed refrigeration system models, the amount of available superheat is simply a percentage of the total heat being rejected by the DX system's condenser. Approximately 25-30% of the energy rejected by typical refrigeration system condensers is to reduce the superheated refrigerant vapor temperature to the condensing temperature. Recovery efficiencies higher than 30% may cause the refrigerant gas to condense which in turn impacts the performance of the refrigeration system. For this reason, the maximum heat reclaim recovery efficiency for this coil is 30% for most sources of waste heat, including refrigeration compressor racks. The one exception to this 30% limit is a condenser that is part of a detailed refrigeration system. In a detailed refrigeration system, the portion of the rejected heat that lies within the superheated region is explicitly calculated. Therefore, the desuperheater coils supplied by a condenser attached to a detailed refrigeration system are subject to a maximum reclaim recovery efficiency of 90% of the heat within the superheated region.
The model includes the ability to modify the heat reclaim recovery efficiency based on variations in inlet water temperature and outdoor air dry-bulb temperature.
This coil model performs the following major functions:
calculates the amount of heat delivered to the water tankcalculates the electricity consumption of the integral water pump and on/off-cycle parasitic loadsreflects the reduction of heat transfer in the HVAC condenser plant loop if the source coil is water-cooled
calculates the amount of heat delivered to the water tank
calculates the electricity consumption of the integral water pump and on/off-cycle parasitic loads
reflects the reduction of heat transfer in the HVAC condenser plant loop if the source coil is water-cooled
The input fields for this object are described below in detail:
Inputs
Field: Name
This alpha field contains a unique user-assigned name for an instance of a desuperheater water heating coil. Any reference to this desuperheater coil by another object will use this name.
Field: Availability Schedule Name
This alpha field contains the name of the schedule (ref: Schedule) that denotes whether the desuperheater coil is available to operate during a given time period. A schedule value equal to 0 denotes that the desuperheater coil is off for that time period. A value other than 0 denotes that the desuperheater coil is available to operate during that time period. During times when the desuperheater coil is scheduled off, the heater (element or burner) in the water tank object operates based on its tank set point temperature schedule and the desuperheater coil's parasitic electric power is also off for that time period. If this field is blank, the schedule has values of 1 for all time periods.
Field: Setpoint Temperature Schedule Name
This alpha field contains the name of the schedule (ref: Schedule) that specifies the set point (or cut-out ) temperature for the desuperheater coil. Temperature values used in this schedule should be in degrees Celsius. The desuperheater coil turns off when the tank water reaches this set point temperature. Once the desuperheater coil is off, the tank water temperature floats downward until it falls below the set point temperature minus the dead band temperature difference defined below (i.e., the cut-in temperature). At this point, the desuperheater coil turns on and remains on until the desuperheater coil set point temperature is reached.
Field: Dead Band Temperature Difference
This numeric field contains the dead band temperature difference in degrees Celsius. The desuperheater coil cut-in temperature is defined as the desuperheater coil set point temperature defined above minus this dead band temperature difference. The desuperheater coil turns on when the water temperature in the tank falls below the cut-in temperature. The desuperheater coil remains on until the water temperature in the tank rises above the desuperheater coil set point ( cut-out ) temperature defined above. The dead band temperature difference must be greater than 0C and less than or equal to 20C. If this field is left blank, the default value is 5C.
Desuperheater water heating coils are typically used to offset energy consumption by the water tank's heater (element or burner). Therefore, the cut-in temperature for the desuperheater coil (set point minus dead band temperature difference) is usually higher than the set point temperature for the heater (element or burner) in the associated water heater tank object. At times when the water heater tank set point temperature is greater than the cut-in temperature of the desuperheater coil, the model disables the desuperheater coil and the tank's heater is used to heat the water.
Field: Rated Heat Reclaim Recovery Efficiency
This numeric field defines the ratio of recovered waste heat from the superheated refrigerant gas to the total rejected waste heat from the heating source (as if no heat reclaim occurred). Input values must be greater than 0 up to a maximum value is 0.3 (with a defaults of 0.25) for most sources of waste heat, including refrigeration compressor racks. The one exception to this 0.3 limit is a source that is a condenser that is part of a detailed refrigeration system. In a detailed refrigeration system, the portion of the rejected heat that lies within the superheated region is explicitly calculated. Therefore, the desuperheater coils supplied by a condenser attached to a detailed refrigeration system are subject to a maximum reclaim recovery efficiency of 0.9. with a default value is 0.8.
Field: Rated Inlet Water Temperature
This numeric field defines the coil inlet water temperature, in degrees Celsius, that corresponds to the rated heat reclaim recovery efficiency. Also see field Heat Reclaim Efficiency Modifier Curve Name (function of temperature) below.
Field: Rated Outdoor Air Temperature
This numeric field defines the outdoor air dry-bulb temperature, in degrees Celsius, that corresponds to the rated heat reclaim recovery efficiency. The outdoor air dry-bulb temperature impacts the desuperheater coil refrigerant temperature and the amount of heat available for reclaim. Also see field Heat Reclaim Efficiency Modifier Curve Name(function of temperature) below.
Field: Maximum Inlet Water Temperature for Heat Reclaim
This numeric field defines the maximum coil inlet water temperature in degrees Celsius. Any time the inlet water temperature to the desuperheater coil is above this maximum allowed temperature, heat reclaim is restricted so that the tank water does not exceed this temperature.
Field: Heat Reclaim Efficiency Function of Temperature Curve Name
This alpha field specifies the name of a bi-quadratic curve object (ref: Performance Curves) that defines the variation in heat reclaim efficiency as a function of inlet fluid (air and water) temperatures. The bi-quadratic curve uses the coil inlet water temperature and outdoor air dry-bulb temperature (entering the DX coil condenser) as the independent variables. The output of this curve is multiplied by the rated heat reclaim recovery efficiency to give the heat reclaim efficiency at specific operating conditions (i.e., at temperatures different from the rating point temperatures). The curve should be normalized to have the value of 1.0 at the rating point temperatures. If this field is left blank, the heat reclaim efficiency remains constant (curve value assumed to be 1.0 for all conditions). The model restricts the product of the output of this curve and the rated heat reclaim recovery efficiency to a maximum of 0.9 for refrigeration condenser sources and 0.3 for all other sources..
Field: Water Inlet Node Name
This alpha field defines the name of the water node from which the desuperheater heating coil draws its inlet water. This node name must also match the source side outlet node name for the water heater tank used with this coil (ref. Water Heaters).
Field: Water Outlet Node Name
This alpha field defines the name of the water node to which the desuperheater heating coil sends its outlet water. This node name must also match the source side inlet node name for the water heater tank used with this coil (ref. Water Heaters).
Field: Tank Object Type
This alpha (choice) field contains the types of water heater tank used by this desuperheater heating coil. The valid choices are:
WaterHeater:MixedWaterHeater:Stratified
WaterHeater:Mixed
WaterHeater:Stratified
Field: Tank Name
This alpha field contains the name of the specific water heater tank(WaterHeater:MixedorWaterHeater:Stratifiedobject) used by this desuperheater heating coil.
Field: Heating Source Object Type
This alpha (choice) field defines the source of superheated refrigerant gas from which the desuperheater water heating coil recovers energy through heat reclaim. Valid choices are:
Coil:Cooling:DX:SingleSpeedCoil:Cooling:DX:TwoSpeedCoil:Cooling:DX:TwoStageWithHumidityControlModeCoil:Cooling:DX:VariableSpeedCoil:Cooling:WaterToAirHeatPump:EquationFitRefrigeration:CompressorRackRefrigeration:Condenser:AirCooledRefrigeration:Condenser:EvaporativeCooledRefrigeration:Condenser:WaterCooled
Coil:Cooling:DX:SingleSpeed
Coil:Cooling:DX:TwoSpeed
Coil:Cooling:DX:TwoStageWithHumidityControlMode
Coil:Cooling:DX:VariableSpeed
Coil:Cooling:WaterToAirHeatPump:EquationFit
Refrigeration:CompressorRack
Refrigeration:Condenser:AirCooled
Refrigeration:Condenser:EvaporativeCooled
Refrigeration:Condenser:WaterCooled
Field: Heating Source Name
This alpha field defines the name of the desuperheater coil's heat source (e.g., the name of a specific coil of the type mentioned in the previous field which provides waste heat to this desuperheater water heating coil).
Field: Water Flow Rate
This numeric field defines the desuperheater coil's water flow rate in cubic meters per second. The model assumes that this flow rate is constant (throughout the simulation period) when the desuperheater coil operates, and that it corresponds to the heat reclaim recovery efficiency performance specified by the user. This water flow rate must be greater than zero.
Field: Water Pump Power
This numeric field defines the coil's water circulation pump power in Watts. This is the operating pump power as installed. Values must be greater than or equal to 0. If this field is left blank, the default value is 0. A warning message will be issued if the ratio of water pump power to desuperheater water volumetric flow rate exceeds 7.9264E6 W/m/s, but the simulation will continue using the user-defined values. The model assumes that this integral pump (i.e., no need to define a separate pump object) cycles on and off with the desuperheater heating coil.
Field: Fraction of Pump Heat to Water
This numeric field defines the fraction of water circulation pump heat that is transferred to the water. The pump is assumed to be downstream of the desuperheater water heating coil, and this field is used to determine the desuperheater water outlet temperature. Values must be greater than or equal to 0 and less than or equal to 1. If this field is left blank, the default value is 0.2.
Field: On-Cycle Parasitic Electric Load
This optional numeric field contains the on-cycle parasitic electric power in Watts. This is the parasitic electric power consumed by controls or other electrical devices associated with the desuperheater water heating coil. This parasitic electric load is consumed whenever the desuperheater coil is operating, and the model assumes that this parasitic power does not contribute to heating the water nor does it affect the zone air heat balance. The minimum value for this field is 0.0, and the default value is also 0.0 if this field is left blank.
Field: Off-Cycle Parasitic Electric Load
This optional numeric field contains the off-cycle parasitic electric power in Watts. This is the parasitic electric power consumed by controls or other electrical devices associated with the desuperheater water heating coil. This parasitic electric load is consumed whenever the desuperheater coil is available but is not operating, and the model assumes that this parasitic power does not contribute to heating the water nor does it affect the zone air heat balance. The minimum value for this field is 0.0, and the default value is also 0.0 if this field is left blank.
Following is an example input for a desuperheater water heating coil.
Coil:WaterHeating:Desuperheater,
  WaterHeatingCoil,               !- Coil Name
  DesuperheaterSched,           !- Availability Schedule Name
  DesuperheaterTempSch,       !- Desuperheater Coil Set Point Temperature Schedule Name
  5.0,                                         !- Dead Band Temperature Difference {deltaC}
  0.25,                                       !- Rated Heat Reclaim Recovery Efficiency
  50.0,                                       !- Rated Inlet Water Temperature {C}
  35.0,                                       !- Rated Outdoor Air Temperature {C}
  60.0,                                       !- Maximum Inlet Water Temperature for Heat Reclaim {C}
  HEffFTemp,                             !- Heat Reclaim Efficiency Modifier Curve Name (function of temperature)
  WaterHeatingCoilInletNode,     !- Desuperheater Water Inlet Node Name
  WaterHeatingCoilOutletNode,   !- Desuperheater Water Outlet Node Name
  WaterHeater:Mixed,           !- Water Heater Tank Type
  WaterHeatingCoilTank,       !- Water Heater Tank Name
  Coil:Cooling:DX:SingleSpeed,   !- Heating Source Type
  Furnace ACDXCoil 1,           !- Heating Source Name
  0.0001,                                   !- Desuperheater Water Volumetric Flow Rate {m3/s}
  100.0,                                     !- Water Pump Power {W}
  0.2,                                         !- Fraction of Pump Heat to Water
  10.0,                                       !- On-Cycle Parasitic Electric Load {W}
  10.0;                                       !- Off-Cycle Parasitic Electric Load {W}
Outputs
HVAC,Average,Water Heater Part Load RatioHVAC,Average,Water Heater Heating Rate [W]HVAC,Sum,Water Heater Heating Energy [J]HVAC,Average,Water Heater Pump Electricity Rate [W]HVAC,Sum,Water Heater Pump Electricity Energy [J]HVAC,Average,Water Heater Heat Reclaim Efficiency Modifier Multiplier []HVAC,Average,Water Heater On Cycle Parasitic Electricity Rate [W]HVAC,Sum,Water Heater On Cycle Parasitic Electricity Energy [J]HVAC,Average,Water Heater Off Cycle Parasitic Electricity Rate [W]HVAC,Sum,Water Heater Off Cycle Parasitic Electricity Energy [J]
HVAC,Average,Water Heater Part Load Ratio
HVAC,Average,Water Heater Heating Rate [W]
HVAC,Sum,Water Heater Heating Energy [J]
HVAC,Average,Water Heater Pump Electricity Rate [W]
HVAC,Sum,Water Heater Pump Electricity Energy [J]
HVAC,Average,Water Heater Heat Reclaim Efficiency Modifier Multiplier []
HVAC,Average,Water Heater On Cycle Parasitic Electricity Rate [W]
HVAC,Sum,Water Heater On Cycle Parasitic Electricity Energy [J]
HVAC,Average,Water Heater Off Cycle Parasitic Electricity Rate [W]
HVAC,Sum,Water Heater Off Cycle Parasitic Electricity Energy [J]
Water Heater Part Load Ratio []This output field contains the part load ratio of the desuperheater heating coil for the timestep being reported. This ratio represents the fraction of the timestep that the desuperheater heating coil is operating.
Water Heater Heating Rate [W]
This output field contains the average heating rate output of the desuperheater heating coil in Watts for the timestep being reported. This value includes the portion of circulation pump heat attributed to heating the water.
Water Heater Heating Energy [J]
This output field contains the total heating output of the desuperheater heating coil in Joules for the timestep being reported. This value includes the portion of circulation pump heat attributed to heating the water.
Water Heater Pump Electricity Rate [W]
This output field contains the average electricity consumption rate for the water circulation pump in Watts for the timestep being reported.
Water Heater Pump Electricity Energy [J]
This output field contains the electricity consumption of the water circulation pump in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = DHW, Group Key = Plant (ref.Output:Meterobjects).
Water Heater Heat Reclaim Efficiency Modifier Multiplier []
This output field contains the average output of the Heat Reclaim Efficiency Modifier Curve (function of temperature) for the timestep being reported.
Water Heater On Cycle Parasitic Electricity Rate [W]
Water Heater On Cycle Parasitic Electricity Energy [J]
Water Heater Off Cycle Parasitic Electricity Rate [W]
Water Heater Off Cycle Parasitic Electricity Energy [J]
These outputs are the parasitic electric power and consumption associated with the desuperheater water heating coil. Specific outputs represent parasitic electrical usage during the coil on and off cycles. These outputs represent electronic controls or other electric component. The model assumes that the parasitic power does not contribute to heating the water nor does it impact the zone air heat balance. The parasitic electric consumption outputs are also added to a meter with Resource Type = Electricity, End Use Key = DHW, Group Key = Plant (ref.Output:Meterobjects).
CoilSystem:Cooling:DX
TheCoilSystem:Cooling:DXobject is a virtual container component that consists of a DX cooling coil component and its associated controls, as shown in the Figure below. This control object supports several different types of DX cooling coils (see field Cooling Coil Object Type).
This component may be used as a cooling coil in constant volume or variable volume systems, as blow through or draw through, with or without humidity controls. Unlike AirLoopHVAC:Unitary system types, this component controls only the DX coil, not the supply fan.CoilSystem:Cooling:DXis added to a system by placing it in an air loop branch (seeBranchobject) or in anAirLoopHVAC:OutdoorAirSystem:EquipmentListor in aZoneHVAC:OutdoorAirUnit:EquipmentList. It requires one or more setpoint manager (see SetpointManager:*) objects to specify temperature and/or humidity setpoints (unless it is used in aZoneHVAC:OutdoorAirUnitwhich has its own temperature setpoints). This object is the one that is listed in theBranchor equipment list object rather than the coil itself. A constant volume or variable volume fan is modeled separately from this cooling system. These are the only fan types allowed for this system type (ref.Fan:ConstantVolumeandFan:VariableVolume).Cycling fan operation is not available with this model. TheCoilSystem:Cooling:DXobject can also be placed on dedicated outdoor air system (DOAS) airloop branches or in arloop branches where the air flow to capacity ratio range is between 100 300 cfm/ton. 100% DOAS DX cooling coils operate in lower flow to capacity ratio range compared to regular DX cooling coils. TheCoilSystem:Cooling:DXis selected to operate in DOAS application or in low flow to capacity ratio range by specifying YES to the input field Use Outdoor Air DX Cooling Coil . If this optional input field is left blank or specified as NO , then the coil is modeled as regular DX cooling coil. If theCoilSystem:Cooling:DXobject is in anAirLoopHVAC:OutdoorAirSystem:EquipmentListor in aZoneHVAC:OutdoorAirUnit:EquipmentListthen it is treated as 100% DOAS DX cooling coil only if the choice input field Use Outdoor Air DX Cooling Coil is set too YES . All the control options of the regular DX cooling coils are available to DOAS DX coils as well. Heating DX coils in DOAS airloop operate at the same flow to capacity ratio limits as the DOAS DX cooling coils.
Schematic of CoilSystem:Cooling:DX Object in an Air Loop for a Blow Through Application[fig:schematic-of-coilsystem-cooling-dx-object-in]
Inputs
Field: Name
This alpha field contains the identifying name for this component.
Field: Availability Schedule Name
This alpha field contains the schedule name that contains information on the availability of the DX coil to operate. A schedule value of 0 indicates that the coil is off for that time period. A schedule value greater than 0 indicates that the coil can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.
Field: DX Cooling Coil System Inlet Node Name
This alpha field contains the identifying name given to the DX cooling coil inlet node, as specified in the DX cooling coil object.
Field: DX Cooling Coil System Outlet Node Name
This alpha field contains the identifying name given to the DX cooling coil outlet node, as specified in the cooling coil object.
Field: DX Cooling Coil System Sensor Node Name
This alpha field contains the identifying name given to the DX cooling coil control node, this is the node at which the temperature set point is specified by the set point manager.
Field: Cooling Coil Object Type
This alpha field specifies the type of DX cooling coil. The valid choices for this field are:
Coil:Cooling:DXCoil:Cooling:DX:SingleSpeedCoilSystem:Cooling:DX:HeatExchangerAssistedCoil:Cooling:DX:TwoSpeedCoil:Cooling:DX:TwoStageWithHumidityControlModeCoil:Cooling:DX:VariableSpeedCoil:Cooling:DX:SingleSpeed:ThermalStorage
Coil:Cooling:DX
Coil:Cooling:DX:SingleSpeed
CoilSystem:Cooling:DX:HeatExchangerAssisted
Coil:Cooling:DX:TwoSpeed
Coil:Cooling:DX:TwoStageWithHumidityControlMode
Coil:Cooling:DX:VariableSpeed
Coil:Cooling:DX:SingleSpeed:ThermalStorage
Field: Cooling Coil Name
This alpha field contains the identifying name of the DX cooling coil.
As shown in the example below, correct specification of this system requires specification of the DX Cooling Coil object in addition to theCoilSystem:Cooling:DXobject.
Field: Dehumidification Control Type
This alpha field contains the type of dehumidification control. The following options are valid for this field:
None- meet sensible load only, no active dehumidification control
MultiMode- activate enhanced dehumidification mode as needed and operate to meet the sensible load. If a sensible load exists, the system will operate to meet that sensible load and may not meet the latent load. If no sensible load exists, and Run on Latent Load = Yes, the system will operate to meet the entire latent load. This option is used to model DX equipment with a switchable option such as subcool reheat. It is valid only with Cooling coil type =Coil:Cooling:DX:TwoStageWithHumidityControlModeorCoilSystem:Cooling:DX:HeatExchangerAssisted.If the Run on Latent Load option below is set to Yes, this option may require the use of a heating coil and heating coil outlet air temperature set point manager downstream of this cooling coil to maintain the temperature set point.
CoolReheat- cool beyond the dry-bulb setpoint as required to meet the humidity setpoint. It is valid only with Cooling coil type =Coil:Cooling:DX:TwoStageWithHumidityControlMode.This option requires the use of a heating coil and heating coil outlet air temperature set point manager downstream of this cooling coil to maintain the temperature set point.
The default isNone. For all dehumidification controls, the max humidity setpoint on the control node is used. This must be set using aZoneControl:HumidistatZoneControl:Humidistatand one of:
SetpointManager:SingleZone:Humidity:MaximumSetpointManager:MultiZone:Humidity:MaximumSetpointManager:MultiZone:MaximumHumidity:Average
SetpointManager:SingleZone:Humidity:Maximum
SetpointManager:MultiZone:Humidity:Maximum
SetpointManager:MultiZone:MaximumHumidity:Average
objects andSetpointManager:OutdoorAirPretreat(optional) objects. When extra dehumidification is required, the equipment may not be able to meet the humidity setpoint if its full capacity is not adequate.
Field: Run on Sensible Load
This alpha field specifies if the unit will operate to meet a sensible load as determined by the inlet node dry-bulb temperature and the dry-bulb temperature setpoint on the control node. There are two valid choices,YesorNo. IfYes, unit will run if there is a sensible load. IfNo, unit will not run if there is only a sensible load. The default isYes.
Field: Run on Latent Load
This alpha field specifies if the unit will operate to meet a latent load as determined by the inlet node humidity ratio and the max humidity setpoint on the control node. There are two valid choices,YesorNo. IfYes, unit will run if there is a latent load. If both a sensible and latent load exist, the system will operate to maintain the temperature set point. When only a latent load exists, the system will operate to meet the humidity ratio set point and requires the use of a heating coil and heating coil outlet air temperature set point manager downstream of this cooling coil to maintain the temperature set point. IfNo, unit will not run if there is only a latent load. The default isNo.
Field: Use Outdoor Air DX Cooling Coil
This input field enables the Coil System DX Coil to be used for low air flow to capacity ratio range ( 100 300 cfm/ton). This flow to capacity ratio range is common in 100% dedicated outdoor air system (DOAS) applications. Other airloop or zone HVAC systems may use this input filed if they operate at such a low flow to capacity ratio range. There are two valid choices,YesorNo. IfYes, the DX cooling coil is forced to operate in this flow to capacity ratio range or runs as 100% DOAS DX coil. IfNo, DX coil is used as regular DX coil. This input field is optional.
Field: Outdoor Air DX Cooling Coil Leaving Minimum Air Temperature
This input field is the DX cooling coil leaving supply air minimum temperature specified for frost control. The DX cooling coil leaving air temperature is not allowed to exceed this minimum coil leaving air temperature. The DX cooling coil frost controller adjusts or limits the desired coil outlet air setpoint temperature when the coil outlet temperature exceeds this minimum temperature limit specified. This input field is optional and only used along with in the input field above. The minimum and maximum values of this input field are 0.0C and 7.2C, and the default value is 2.0C.
An example IDF specification:
CoilSystem:Cooling:DX,
  DX Cooling Coil System 1,!- Name
  CoolingCoilAvailSched,     !- Availability Schedule Name
  Cooling Coil Air Inlet Node,   !- DX Cooling Coil System Inlet Node Name
  Air Loop Outlet Node,       !- DX Cooling Coil System Outlet Node Name
  Air Loop Outlet Node,       !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,   !- Cooling Coil Object Type
  ACDXCoil 1,                           !- Cooling Coil Name
  None,                                       !- Dehumidification Control Type
  Yes,                                         !- Run on Sensible Load
  No,                                           !- Run on Latent Load
  Yes,                                         !- Use DOAS DX Cooling Coil
  2.0;                                         !- DOAS DX Cooling Coil Leaving Minimum Air Temperature


  Coil:Cooling:DX:SingleSpeed,
  ACDXCoil 1,                           !- Name
  CoolingCoilAvailSched,     !- Availability Schedule Name
  25000,                                     !- Gross Rated Total Cooling Capacity {W}
  0.75,                                       !- Gross Rated Sensible Heat Ratio
  3.0,                                         !- Gross Rated Cooling COP
  1.3,                                         !- Rated Air Flow Rate {m3/s}
  Cooling Coil Air Inlet Node,   !- Air Inlet Node Name
  Air Loop Outlet Node,       !- Air Outlet Node Name
  WindACCoolCapFT,                 !- Total Cooling Capacity Function of Temperature Curve Name
  WindACCoolCapFFF,               !- Total Cooling Capacity Function of Flow Fraction Curve Name
  WindACEIRFT,                         !- Energy Input Ratio Function of Temperature Curve Name
  WindACEIRFFF,                       !- Energy Input Ratio Function of Flow Fraction Curve Name
  WindACPLFFPLR;                     !- Part Load Fraction Correlation Curve Name
Outputs
All DX Coils:
HVAC,Average,Coil System Frost Control Status
Coil Type =Coil:Cooling:DX:TwoStageWithHumidityControlMode&Coil:Cooling:DX:VariableSpeed
HVAC,Average,Coil System Cycling RatioHVAC,Average,Coil System Compressor Speed Ratio
HVAC,Average,Coil System Cycling Ratio
HVAC,Average,Coil System Compressor Speed Ratio
Coil:Cooling:DX:VariableSpeed
HVAC,Average,Coil System Compressor Speed Number
Coil types =Coil:Cooling:DX:SingleSpeed&CoilSystem:Cooling:DX:HeatExchangerAssisted
HVAC,Average,Coil System Part Load Ratio
Coil System Cycling Ratio
The system may operate for the entire system timestep, but to meet the load the compressor can cycle on and off. This reports the fraction of the system timestep that the compressor is operating. (1.0 is continuous, 0.0 is off). For Coil:Cooling:VariableSpeed this description is true when compressor speed = 1. At higher compressor speeds Coil System Cycling Ratio = 1.
Coil System Compressor Speed Ratio
This is the ratio of time in a system timestep that the compressor is at rated speed. The compressor speed ratio reports (1.0 is max, 0.0 is min) and any value in between as it is averaged over the timestep. This report is a duplicate of the report in Coil:Cooling:DX:VaraibleSpeed named Cooling Coil Neighboring Speed Levels Ratio.
Coil System Compressor Speed Number
This is the stage number that the compressor is operating at in a system timestep. The compressor speed number (from 1 to number of speeds) is reported and averaged over the timestep. This report is a duplicate of the report in Coil:Cooling:DX:VaraibleSpeed named Cooling Coil Upper Speed Level.
Coil System Part Load Ratio
The DX system can operate with a cycling compressor or a varying speed compressor. This variable reports the fraction of the Full Load that is met during the system timestep. This can differ from the cycling part load ratio or the compressor speed ratio. (1.0 is Full Load and 0.0 is no load)
Coil System Frost Control Status
This is a flag indicating whether frost control is active at current time step or not. Frost control is activated or enforced when the sensible load control requires DX cooling coil outlet air temperature below the user specified minimum temperature or when the dehumidification load control requires DX cooling coil outlet air humidity ratio below the saturation humidity ratio corresponding to the user specified minimum temperature for frost control. Frost control status of zero means no active frost control, a value of 1 or 2 indicates that frost control is active. If frost control status is 1, then the frost control was enforced when the cooling coil is run to meet sensible load. If the frost control status value is 2, then the control was enforced when the cooling coil is run to meet latent load. When frost control is active the DX cooling coil setpoint value is modified based on user specified limit.
CoilSystem:Heating:DX
TheCoilSystem:Heating:DXobject is a virtual container component for a DX heating coil that provides the controls needed to operate the coil. Only single speed DX air-to-air heating coils are supported.
This component may be used as a heating coil in constant volume or variable volume air handlers. It can also be used in an outside air system (by including it in anAirLoopHVAC:OutdoorAirSystem:EquipmentListobject)or in a zone outdoor air unit (by including it in anZoneHVAC:OutdoorAirUnit:EquipmentListobject). This object is the one that is listed in theBranchor equipment list object rather than the coil itself.
The inlet and outlet nodes for the DX heat pump system are defined in the heating coil object. The control node is always the outlet node of the coil. This DX heat pump heating system requires that a (drybulb) temperature setpoint be placed on the outlet node using either a setpoint manager or the energy management system. The coil is controlled to attempt to meet that setpoint using a part load ratio modeling approach.
This model only supports continuous fan and cycling compressor operation - cycling fan modeling is not available with this model.
Inputs
Field: Name
This alpha field contains the identifying name for this component.
Field: Availability Schedule Name
This alpha field contains the schedule name that contains information on the availability of the DX coil to operate. A schedule value of 0 indicates that the coil is off for that time period. A schedule value greater than 0 indicates that the coil can operate during the time period. If this field is blank, the schedule has values of 1 for all time periods.
Field: Heating Coil Object Type
This alpha field specifies the type of DX heating coil. This model currently supports only single speed DX heat pump heating coils and the only options for this field areCoil:Heating:DX:SingleSpeedandCoil:Heating:DX:VariableSpeed.
Field: Heating Coil Name
This alpha field specifies the unique name of the DX heating coil. This field references the name of aCoil:Heating:DX:SingleSpeedthat needs to be defined elsewhere in the input file.
An example of a DX heating coil system follows.
CoilSystem:Heating:DX,
  HeatPump DX Coil 1, !- Name
  FanAndCoilAvailSched , !- Availability Schedule Name
  Coil:Heating:DX:SingleSpeed,   !- Heating Coil Object Type
  Heat Pump DX Heating Coil 1;   !- Heating Coil Name


  Coil:Heating:DX:SingleSpeed,
  Heat Pump DX Heating Coil 1,   !- Name
  FanAndCoilAvailSched,       !- Availability Schedule Name
  autosize,                               !- Gross Rated Heating Capacity {W}
  2.75,                                       !- Gross Rated Heating COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  Heating Coil Air Inlet Node,   !- Air Inlet Node Name
  SuppHeating Coil Air Inlet Node,   !- Air Outlet Node Name
  HPACHeatCapFT,                     !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,                   !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,                     !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                 !- Part Load Fraction Correlation Curve Name
  ,                                               !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.0,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  5.0,                                         !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200.0,                                     !- Crankcase Heater Capacity {W}
  10.0,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                             !- Defrost Strategy
  TIMED,                                     !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  Heat Pump 1 Evaporator Node;
Outputs
Coil System Part Load Ratio
The DX system can operate with a cycling compressor or a varying speed compressor, This variable reports the fraction of the Full Load that is met during the system timestep. This can differ from the cycling part load ratio or the compressor speed ratio. (1.0 is Full Load and 0.0 is no load)
CoilSystem:Cooling:DX:HeatExchangerAssisted
The heat exchanger-assisted DX cooling coil is a virtual component consisting of a direct expansion (DX) cooling coil and an air-to-air heat exchanger as shown in Figure9below. The air-to-air heat exchanger pre-conditions the air entering the cooling coil, and reuses this energy to post-condition the supply air leaving the cooling coil. This heat exchange process improves the latent removal performance of the cooling coil by allowing it to dedicate more of its cooling capacity toward dehumidification (lower sensible heat ratio).
This compound object models the basic operation of an air-to-air heat exchanger in conjunction with a cooling coil. The heat exchanger-assisted DX cooling coil does not have an operating schedule of its own; its operating schedule is governed by the availability schedules for the DX cooling coil and the air-to-air heat exchanger. This compound object is used in the same way as a DX cooling coil object. It cannot be used directly on a branch. It must be contained within a parent object such asCoilSystem:Cooling:DXorAirloopHVAC:UnitarySystemand others which listCoilSystem:Cooling:DX:HeatExchangerAssistedas a valid cooling coil option.
To model a heat exchanger-assisted DX cooling coil, the input data file should include the following objects:
CoilSystem:Cooling:DX:HeatExchangerAssistedobjectAir-to-air heat exchanger object such as:HeatExchanger:AirToAir:FlatPlateHeatExchanger:AirToAir:SensibleAndLatentHeatExchanger:Desiccant:BalancedFlowDX cooling coil object such as:Coil:Cooling:DX:SingleSpeedCoil:Cooling:DX:VariableSpeedCoil:Cooling:DX
CoilSystem:Cooling:DX:HeatExchangerAssistedobject
Air-to-air heat exchanger object such as:
HeatExchanger:AirToAir:FlatPlateHeatExchanger:AirToAir:SensibleAndLatentHeatExchanger:Desiccant:BalancedFlow
HeatExchanger:AirToAir:FlatPlate
HeatExchanger:AirToAir:SensibleAndLatent
HeatExchanger:Desiccant:BalancedFlow
DX cooling coil object such as:
Coil:Cooling:DX:SingleSpeedCoil:Cooling:DX:VariableSpeedCoil:Cooling:DX
Coil:Cooling:DX:SingleSpeed
Coil:Cooling:DX:VariableSpeed
Coil:Cooling:DX
In terms of controlling the operation of the heat exchanger, the heat exchanger is assumed to always provide its heat transfer when the associated DX cooling coil is operating and no high humidity control mechanism is specified. However, the heat exchangers energy transfer may be controlled (i.e., turned on and off) based on a zone air humidity level using either a humidistat (ref.AirLoopHVAC:UnitarySystem,AirLoopHVAC:Unitary:Furnace:HeatCoolorAirLoopHVAC:UnitaryHeatCool)or a humidistat and a maximum humidity set point manager to place a humidity ratio set point on the appropriate control node (ref.CoilSystem:Cooling:DX).This model may also be used with the unitary changeover bypass system and the unitary air-to-air heat pump system (ref.AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypassandAirLoopHVAC:UnitaryHeatPump:AirToAir);however, the heat exchanger is assumed to always provide its heat transfer when the cooling coil operates and cannot be turned on and off based on a zone air humidity set point. Two zone air conditioners may also use this model for improved dehumidification. The first type is the packaged terminal heat pump (ref.ZoneHVAC:PackagedTerminalHeatPump)where the heat exchanger's heat transfer is always active whenever the cooling coil operates. The second type is the window air conditioner (ref.ZoneHVAC:WindowAirConditioner)where the heat exchanger's heat transfer is always active when the cooling coil operates and no high humidity control mechanism is specified, OR the heat exchanger's heat transfer may be controlled based on zone air humidity level if a humidistat and high humidity set point manager are specified (maximum humidity ratio set point placed on the heat exchanger's exhaust air outlet node, ref. Figure9).
Links to the cooling coil and air-to-air heat exchanger specifications are provided in the input data syntax for this compound object. A description of each input field for this compound object is provided below.
Schematic of the CoilSystem:Cooling:DX:HeatExchangerAssisted compound object[fig:schematic-of-the-coilsystem-cooling-dx]
NOTE: Node naming shown in Figure9is representative forHeatExchanger:AirToAir:SensibleAndLatent.ForHeatExchanger:AirToAir:FlatPlate,the exhaust air nodes are referred to as secondary air nodes. ForHeatExchanger:Desiccant:BalancedFlow,the supply air nodes are referred to as regeneration air nodes and the exhaust air nodes as process air nodes.
Inputs
Field: Name
A unique user-assigned name for the heat exchanger-assisted DX cooling coil. Any reference to this compound component by another object will use this name.
Field: Heat Exchanger Object Type
This alpha field denotes the type of heat exchanger being modeled. Valid choices are:
HeatExchanger:AirToAir:FlatPlateHeatExchanger:AirToAir:SensibleAndLatentHeatExchanger:Desiccant:BalancedFlow
HeatExchanger:AirToAir:FlatPlate
HeatExchanger:AirToAir:SensibleAndLatent
HeatExchanger:Desiccant:BalancedFlow
Field: Heat Exchanger Name
This alpha field denotes the name of the air-to-air heat exchanger being modeled.
Field: Cooling Coil Object Type
This alpha field denotes the type of DX cooling coil being modeled. The only valid choices areCoil:Cooling:DX:SingleSpeed,Coil:Cooling:DX:VariableSpeed,orCoil:Cooling:DX.
Field: Cooling Coil Name
This alpha field denotes the name of the DX cooling coil being modeled.
Following is an example input for this compound object:
CoilSystem:Cooling:DX:HeatExchangerAssisted,
  HeatExchangerAssistedCoolingCoil,               ! Name of the heat exchanger assisted cooling coil
  HeatExchanger:AirToAir:SensibleAndLatent,       ! Heat exchanger type
  Air to Air Heat Exchanger 1,                    ! Heat exchanger name
  Coil:Cooling:DX:SingleSpeed,                    ! Cooling coil type
  DX Cooling Coil 1;                              ! Cooling coil name


  HeatExchanger:AirToAir:SensibleAndLatent,
  Air to Air Heat Exchanger 1,        !- Heat exchanger name
  FanAndCoilAvailSched,               !- Availability schedule name
  1.3,                                !- Nominal supply air flow rate {m3/s}
  .2,                                 !- Sensible effectiveness at 100% airflow heating condition
  .0,                                 !- Latent effectiveness at 100% airflow heating condition
  .23,                                !- Sensible effectiveness at 75% airflow heating condition
  .0,                                 !- Latent effectiveness at 75% airflow heating condition
  .2,                                 !- Sensible effectiveness at 100% airflow cooling condition
  .0,                                 !- Latent effectiveness at 100% airflow cooling condition
  .23,                                !- Sensible effectiveness at 75% airflow cooling condition
  .0,                                 !- Latent effectiveness at 75% airflow cooling condition
  HeatExchangerSupplyAirInletNode,    !- Supply air inlet node name
  DX Cooling Coil Air Inlet Node,     !- Supply air outlet node name
  HeatExchangerExhaustAirInletNode,   !- Exhaust air inlet node name
  HeatExchangerExhaustAirOutletNode,  !- Exhaust air outlet node name
  50.0,                               !- Nominal electric power {W}
  No,                                 !- Supply air outlet temperature control
  Rotary,                             !- Heat exchanger type
  None;                               !- Frost control type


  Coil:Cooling:DX:SingleSpeed,
  DX Cooling Coil 1,                  !- Coil Name
  FanAndCoilAvailSched,               !- Availability Schedule
  25000,                              !- Gross Rated Total Cooling Capacity {W}
  0.75,                               !- Gross Rated Sensible Heat Ratio
  3.0,                                !- Gross Rated Cooling COP
  1.3,                                !- Rated Air Flow Rate {m3/s}
  DX Cooling Coil Air Inlet Node,     !- Coil Air Inlet Node
  HeatExchangerExhaustAirInletNode,   !- Coil Air Outlet Node
  ACCoolCapFT,                  !- Total Cooling Capacity Modifier Curve (function of temperature)
  ACCoolCapFFF,                 !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  ACEIRFT,                      !- Energy Input Ratio Modifier Curve (function of temperature)
  ACEIRFFF,                     !- Energy Input Ratio Modifier Curve (function of flow fraction)
  ACPLFFPLR;                    !- Part Load Fraction Correlation (function of part load ratio)
Outputs
No variables are reported for this compound object. However, outputs are provided by the cooling coil and heat exchanger that are specified.
CoilSystem:IntegratedHeatPump:AirSource
CoilSystem:IntegratedHeatPump:AirSourceis a collection of all the working modes in an air-source integrated heat pump, including space cooling (SC), space heating (SH), dedicated water heating (DWH), combined space cooling and water heating with full condensing(SCWH), combined space cooling and water heating with desuperheating (SCDWH), combined space heating and water heating with desuperheating (SHDWH). These working modes should also be referred to in other related air loop or water loop parent objects, for example,AirLoopHVAC:UnitarySystemandWaterHeater:HeatPump:PumpedCondenser,to represent the air side and water side node connections, and facilitate iterating the speed to match the space conditioning or water heating load. In addition,CoilSystem:IntegratedHeatPump:AirSourcecontains a series of criteria for selecting a working mode at the beginning of each timestep.
Inputs
Field: Name
This alpha field defines a unique user-assigned name for an instance of an air-source integrated heat pump.
Field: Supply Water Monitoring Node Name
This alpha field defines a water side node to monitor the supply water amount after the water heating operation of the integrated heat pump is turned on.
Field: Space Cooling Mode Coil Name
This alpha field defines the space cooling (SC) mode in an ASIHP, which must be given. The SC mode refers to the name of aCoil:Cooling:DX:VariableSpeedobject, which contains all the performance curves and rated values to describe the space cooling operation.
Field: Space Heating Mode Coil Name
This alpha field defines the space heating (SH) mode in the ASIHP, which must be given. The SH mode refers to the name of aCoil:Heating:DX:VariableSpeedobject, which contains all the performance curves and rated values to describe the space heating operation.
Field: Water Heating Mode Coil Name
This alpha field defines the dedicated water heating (DWH) mode in the ASIHP, which must be given. The DWH mode refers to the name of aCoil:WaterHeating:AirToWaterHeatPump:-VariableSpeedobject, which contains all the performance curves and rated values to describe the water heating operation with outdoor air source.
Field: SCWH Mode Coil Name
This alpha field defines the combined space cooling and water heating with full condensing (SCWH) in an ASIHP, which must be given. The SCWH mode refers to the name of aCoil:WaterHeating:AirToWaterHeatPump:VariableSpeedobject, which contains all the performance curves and rated values to describe the water heating operation with an indoor air source. The SCWH mode is connected to the sameWaterHeater:HeatPump:PumpedCondenseras the DWH mode, and the same air side node connections as the SC mode.
Field: SCDWH Mode Cooling Coil Name
This alpha field defines the cooling operation in the combined space cooling and water heating with desuperheating (SCDWH) mode in an ASIHP, which must be given. These should be a different object from the SC mode. It should be noted that the rated power and power correction curves are contained in theCoil:Cooling:DX:VariableSpeedobject. That means the power consumption at each speed level of the SCDWH mode is accounted for by the cooling coil part.
Field: SCDWH Mode Water Heating Coil Name
This alpha field defines the water heating operation in the combined space cooling and water heating with desuperheating (SCDWH) mode in an ASIHP, which must be given. The power values and curves in theCoil:WaterHeating:AirToWaterHeatPump:VariableSpeedare not used. That means the power consumption at each speed level of the SCDWH mode is accounted for by the cooling coil part.
Field: SHDWH Mode Heating Coil Name
This alpha field defines the heating operation in the combined space heating and water heating with desuperheating (SHDWH) mode in an ASIHP, which must be given. This should be a different object from the SH mode. It should be noted that the rated power and power correction curves are contained in theCoil:Heating:DX:VariableSpeedobject. That means the power consumption at each speed level of the SHDWH mode is accounted for by the cooling coil part.
Field: SHDWH Mode Water Heating Coil Name
This alpha field defines the water heating operation in the combined space heating and water heating with desuperheating (SCDWH) mode in an ASIHP, which must be given. The power values and curves in theCoil:WaterHeating:AirToWaterHeatPump:VariableSpeedare not used. That means the power consumption at each speed level of the SHDWH mode is accounted for by the heating coil part.
Field: SCWH Mode Minimum Indoor Temperature to Allow Overcooling
This numeric field defines an indoor air temperature [C] above which indoor overcooling is allowed in the cooling operation, i.e., allowing running the SCWH mode to cool down the indoor air below the thermostat setting temperature, and iterate the compressor speed to match the water heating load. It has to be noted that both the indoor temperature and ambient temperature lower bound settings have to be satisfied when allowing indoor overcooling by running the SCWH mode.
Field: SCWH Mode Minimum Outdoor Temperature to Allow Overcooling
This numeric field defines an ambient air temperature above which indoor overcooling is allowed in the cooling operation, i.e., allowing running the SCWH mode to cool down the indoor air below the thermostat setting temperature, and iterate the compressor speed to match the water heating load. It has to be noted that both the indoor temperature and ambient temperature lower bound settings have to be satisfied when allowing overcooling the indoor by running the SCWH mode.
Field: Minimum Indoor Temperature to Ignore Space Heating Call
This numeric field defines an indoor air temperature [C] above which the water heating request has the higher priority and the space heating call can be ignored. The ASIHP will run the DWH mode to match the water heating load regardless of space heating call. It has to be noted that both the indoor temperature and ambient temperature lower bound settings have to be satisfied when a space heating call can be ignored.
Field: Minimum Outdoor Temperature to Ignore Space Heating Call
This numeric field defines an ambient air temperature [C] above which the water heating request has the higher priority and the space heating call can be ignored. The ASIHP will run the DWH mode to match the water heating load regardless of space heating call. It has to be noted that both the indoor temperature and ambient temperature lower bound settings have to be satisfied when a space heating call can be ignored.
Field: SCWH Mode Load Matching Type
This choice field specifies the control in the SCWH mode. The choices are CoolingLoad or WaterHeatingLoad. During the SCWH operation when both the space cooling and water heating calls exist, if the field is CoolingLoad, it means that the compressor speed is iterated to match the space cooling load, and the water heating energy is a byproduct. If this field is WaterHeatingLoad, it means that the speed is altered to match the water heating load, and the space cooling energy is a byproduct.
Field: SCWH Mode Minimum Speed
This numeric field defines a minimum speed level for running the SCWH; i.e., the compressor speed will be altered between the minimum speed specified and top speed, responding to the simultaneous space cooling and water heating calls. If there is only a water heating call, this input will not be used.
Field: SCDWH Mode Maximum Heated Water Vol Before Switching to SCWH
This numeric field defines an accumulative, heated water volume [m3] before switching from SCDWH to SCWH mode. When there are simultaneous space cooling and water heating calls, the ASIHP will run SCDWH first to satisfy a small water heating load. If the water volume heated by the heat pump goes beyond the limit, it means that the SCDWH, which uses a desuperheater, cannot provide enough capacity for the water heating request, and thus the SCWH mode will be turned on.
Field: SCDWH Mode Minimum Speed
This numeric field defines a minimum speed level for running the SCDWH; i.e., the compressor speed will be altered between the minimum speed specified and top speed to match the space cooling load, and the water heating energy is a byproduct.
Field: SHDWH Mode Time Limit Before Turning on Electric Water Heating Element
This numeric field defines the running time [s] of the SHDWH mode before electric heating elements in the connected water tank are turned on if the water heating request cannot be satisfied on time. When there are simultaneous space heating and water heating calls, the ASIHP will run SHDWH mode first to satisfy a small water heating load. If the running time goes beyond the time limit, it means that the SHDWH mode, which uses a desuperheater, cannot provide enough capacity for the water heating request, and thus the electric elements in the water tank will be turned on to supplement the heating capacity.
Field: SHDWH Mode Minimum Speed
This numeric field defines a minimum speed level for running the SHDWH mode; i.e., the compressor speed will be altered between the minimum speed and top speed to match the space heating load. Consequently, the water heating capacity is the byproduct.
An IDF example:
An IDF example showing how this object is:
CoilSystem:IntegratedHeatPump:AirSource,
  ASIHP1,        !- Name of an air-source integrated heat pump
  TankoutNod,    !- Name of a water node for  monitoring the supply water flow amount
  SCCoil1,       !- Coil object Name of space cooling mode
  SHCoil1,       !- Coil object Name of space heating mode
  DWHCoil1,      !- Coil object Name of dedicated water heating mode
  SCWHCoil1,     !- Coil object Name for SCWH mode
  SCDWHCoil1     !- Coil object Name for cooling part of SCDWH mode
  SCDWHCoil2     !- Coil object Name for WH part of SCDWH mode
  SHDWHCoil1     !- Coil object Name for space heating part of SHDWH mode
  SHDWHCoil2     !- Coil object Name for WH part of SHDWH mode
  23.0,          !-{C},indoor temperature above which indoor overcooling is allowed
  28.0,          !-{C},outdoor temperature above which indoor overcooling is allowed
  20.0,          !-{C},indoor temperature above which water heating has the higher priority
  16.0,          !-{C},outdoor temperature above which water heating has the higher priority
  0,             !-0: match cooling load, 1: match water heating load in SCWH mode
  2,             !- minimum speed level for SCWH mode
  3.0,           !- {m3}, limit of heated water volume before switching from SCDWH to SCWH mode
  2,             !- minimum speed level for SCDWH mode
  600,           !- {s}, time limit before turning on electric element in SHDWH mode
  5;             !- minimum speed level for SHDWH mode
Outputs
The output variables that are available for this air source integrated heat pump are shown below:
HVAC, Average, Integrated Heat Pump Air Loop Mass Flow Rate [kg/s]HVAC, Average, Integrated Heat Pump Condenser Water Mass Flow Rate [kg/s]HVAC, Average, Integrated Heat Pump Air Total Cooling Rate [W]HVAC, Average, Integrated Heat Pump Air Heating Rate [W]HVAC, Average, Integrated Heat Pump Water Heating Rate [W]HVAC, Average, Integrated Heat Pump Electricity Rate [W]HVAC, Average, Integrated Heat Pump Air Latent Cooling Rate [W]HVAC, Average, Integrated Heat Pump Source Heat Transfer Rate [W]HVAC, Average, Integrated Heat Pump COP []HVAC, Sum, Integrated Heat Pump Electricity Energy [J]HVAC, Sum, Integrated Heat Pump Air Total Cooling Energy [J]HVAC, Sum, Integrated Heat Pump Air Heating Energy [J]HVAC, Sum, Integrated Heat Pump Water Heating Energy [J]HVAC, Sum, Integrated Heat Pump Air Latent Cooling Energy [J]HVAC, Sum, Integrated Heat Pump Source Heat Transfer Energy [J]
HVAC, Average, Integrated Heat Pump Air Loop Mass Flow Rate [kg/s]
HVAC, Average, Integrated Heat Pump Condenser Water Mass Flow Rate [kg/s]
HVAC, Average, Integrated Heat Pump Air Total Cooling Rate [W]
HVAC, Average, Integrated Heat Pump Air Heating Rate [W]
HVAC, Average, Integrated Heat Pump Water Heating Rate [W]
HVAC, Average, Integrated Heat Pump Electricity Rate [W]
HVAC, Average, Integrated Heat Pump Air Latent Cooling Rate [W]
HVAC, Average, Integrated Heat Pump Source Heat Transfer Rate [W]
HVAC, Average, Integrated Heat Pump COP []
HVAC, Sum, Integrated Heat Pump Electricity Energy [J]
HVAC, Sum, Integrated Heat Pump Air Total Cooling Energy [J]
HVAC, Sum, Integrated Heat Pump Air Heating Energy [J]
HVAC, Sum, Integrated Heat Pump Water Heating Energy [J]
HVAC, Sum, Integrated Heat Pump Air Latent Cooling Energy [J]
HVAC, Sum, Integrated Heat Pump Source Heat Transfer Energy [J]
Integrated Heat Pump Air Loop Mass Flow Rate [kg/s]
The output variable is the air mass flow rate in the indoor air loop, over the timestep being reported.
Integrated Heat Pump Condenser Water Mass Flow Rate [kg/s]
The output variable is the hot water mass flow rate through the condenser of the heat pump water heater, over the timestep being reported.
Integrated Heat Pump Air Total Cooling Rate [W]
The output variable is the average total cooling load provided by the integrated heat pump, which includes the sensible and latent load in watts over the timestep being reported.
Integrated Heat Pump Air Heating Rate [W]
The output variable is the average total heating load provided by the integrated heat pump in watts over the timestep being reported.
Integrated Heat Pump Water Heating Rate [W]
The output variable is the average total water heating load provided by the integrated heat pump in watts over the timestep being reported.
Integrated Heat Pump Electricity Rate [W]
The output variable is the average total electric power consumed by the integrated heat pump in watts over the timestep being reported.
Integrated Heat Pump Air Latent Cooling Rate [W]
The output variable is the average latent cooling load provided by the integrated heat pump in watts over the timestep being reported.
Integrated Heat Pump Source Heat Transfer Rate [W]
The output variable is the average total source energy rate absorbed or discharged to the outdoor air by the integrated heat pump in watts over the timestep being reported.
Integrated Heat Pump COP []
The output variable is the average total COP (using the total delivered load divided by the electric power) by the integrated heat pump in watts over the timestep being reported. The total delivered load includes all the incurred space cooling, water heating, and space heating loads.
Integrated Heat Pump Electricity Energy [J]
The output variable is the electric consumption of the integrated heat pump in joules over the timestep being reported.
Integrated Heat Pump Air Total Cooling Energy [J]
The output variable is the total space cooling output of the integrated heat pump in joules over the timestep being reported.
Integrated Heat Pump Air Heating Energy [J]
The output variable is the total space heating output of the integrated heat pump in joules over the timestep being reported.
Integrated Heat Pump Water Heating Energy[J]
The output variable is the total water heating output of the integrated heat pump in joules over the timestep being reported.
Integrated Heat Pump Air Latent Cooling Energy [J]
The output variable is the total latent cooling output of the integrated heat pump in joules over the timestep being reported.
Integrated Heat Pump Source Heat Transfer Energy [J]
The output variable is the total source energy output of the integrated heat pump in joules, absorbed or discharged to the outdoor air, over the timestep being reported.
Coil:WaterHeating:AirToWaterHeatPump:Pumped
EnergyPlus can model a heat pump water heater (HPWH) consisting of a water heater tank (e.g.,WaterHeater:Mixed), a direct expansion (DX) coil (i.e., an air-to-water DX compression system which includes a water heating coil, air coil, compressor, and water pump), and a fan to provide air flow across the air coil associated with the DX compression system. These objects work together to model a system which heats water using zone air, outdoor air, or a combination of zone and outdoor air as the primary heat source. From the air-side heat transfer perspective, the water-heater receives heating energy from air. Thus it is considered as a cooling coil, and the output variable names are using “Cooling Coil”.
TheWaterHeater:HeatPump:PumpedCondensercompound object, water heater tank object (e.g.,WaterHeater:Mixed), and fan object (e.g.,Fan:OnOff) are defined elsewhere in this reference document.Coil:WaterHeating:AirToWaterHeatPump:Pumpedobject described here models an air-to-water DX compression system to determine its air-side and water-side performance. This DX coil object calculates the air-side sensible and latent cooling capacity at the specific operating conditions for each simulation timestep, as well as the condenser's water-side temperature difference at a given condenser water flow rate.
The heat pump water heater DX coil model performs the following major functions:
calculates the electric consumption of the DX compressor and water pumpcalculates the amount of heat delivered to the water tankcalculates the electric consumption of the compressor's crankcase heatercalculates the air-side performance of the DX coil
calculates the electric consumption of the DX compressor and water pump
calculates the amount of heat delivered to the water tank
calculates the electric consumption of the compressor's crankcase heater
calculates the air-side performance of the DX coil
The input fields for this object are described below in detail:
Inputs
Field: Name
This alpha field defines a unique user-assigned name for an instance of a heat pump water heater DX coil. Any reference to this coil by another object (e.g.,WaterHeater:HeatPump:PumpedCondenser) will use this name.
Field: Rated Heating Capacity
This numeric field defines the DX coil heating capacity in Watts at the rated evaporator inlet air temperatures, rated condenser inlet water temperature, rated evaporator air flow rate, and rated condenser water flow rate specified below. Values must be greater than 0. This value represents water heating capacity, and it may or may not include the impact of condenser pump heat (see field Condenser Pump Heat Included in Rated Heating Capacity below).
Field: Rated COP
This numeric field defines the DX coil's water heating coefficient of performance (COP = water heating capacity in watts divided by electrical power input in watts) at rated conditions (rated inlet temperatures and flow rates specified below). This input not only determines the electric energy use of the heat pump DX coil, but also the amount of total air cooling provided by the evaporator. The rated COP includes compressor power, and may or may not include condenser pump power or evaporator fan power (see field Evaporator Fan Power Included in Rated COP and field Condenser Pump Power Included in Rated COP). Values must be greater than 0. If this field is left blank, the default value is 3.2.
Field: Rated Sensible Heat Ratio
This numeric field defines the air-side sensible heat ratio (SHR = sensible cooling capacity divided by total cooling capacity) of the DX coil at rated conditions (rated inlet temperatures and flow rates specified below). This value should not include the effect of evaporator fan heat. Values must be greater than or equal to 0.5, and less than or equal to 1.0. The default value is 0.85.
Field: Rated Evaporator Inlet Air Dry-Bulb Temperature
This numeric field defines the evaporator inlet air dry-bulb temperature, in degrees Celsius, that corresponds to rated coil performance (heating capacity, COP and SHR). Values must be greater than 5C. If this field is left blank, the default value is 19.7C.
Field: Rated Evaporator Inlet Air Wet-Bulb Temperature
This numeric field defines the evaporator inlet air wet-bulb temperature, in degrees Celsius, that corresponds to rated coil performance (heating capacity, COP and SHR). Values must be greater than 5C. If this field is left blank, the default value is 13.5C.
Field: Rated Condenser Inlet Water Temperature
This numeric field defines the condenser inlet water temperature, in degrees Celsius, that corresponds to rated coil performance (heating capacity, COP and SHR). Values must be greater than 25C. If this field is left blank, the default value is 57.5C.
Field: Rated Evaporator Air Flow Rate
This numeric field defines the evaporator air volume flow rate in cubic meters per second at rated conditions. Values must be greater than 0. If this field is left blank or autocalculated (field value =autocalculate), the default value is 5.035E-5 m/s/W (31.25 cfm/MBH) multiplied by the Rated Heating Capacity specified above. When autocalculating the rated evaporator air volumetric flow rate, a zone sizing object is not required.
Field: Rated Condenser Water Flow Rate
This numeric field defines the condenser water volumetric flow rate in cubic meters per second at rated conditions. Values must be greater than 0. If this field is left blank or autocalculated (field value =autocalculate), the default value is 4.487E-8 m/s/W (0.208 gpm/MBH) multiplied by the Rated Heating Capacity specified above. When autocalculating the rated condenser water volumetric flow rate, a zone sizing object is not required. A warning message will be issued if the ratio of Rated Condenser Water Volumetric Flow Rate to Rated Heating Capacity is less than 1.79405E-8 m/s/W (0.083 gpm/MBH) or greater than 8.97024E-8 m/s/W (0.417 gpm/MBH), but the simulation will continue.
Field: Evaporator Fan Power Included in Rated COP
This choice field specifies if evaporator fan power is included in the rated COP defined above. This input impacts the calculation of compressor electric power and total air cooling provided by the evaporator for each simulation timestep. If Yes is selected, the evaporator fan power is subtracted from the total electric heating power when calculating total evaporator cooling capacity. If No is selected, it is assumed that the total heating power does not include evaporator fan power. If this field is left blank, the default is Yes. See the Engineering Reference section forCoil:WaterHeating:AirToWaterHeatPump:\*for further details.
Field: Condenser Pump Power Included in Rated COP
This choice field specifies if condenser pump power is included in the rated COP defined above. This input impacts the calculation of compressor electric power which then impacts the total air cooling provided by the evaporator for each simulation timestep. If Yes is selected, the condenser pump power is subtracted from the total electric heating power when calculating total evaporator cooling capacity. If No is selected, it is assumed that the total heating power does not include the condenser pump. If this field is left blank, the default is No. See Engineering Reference section forCoil:WaterHeating:AirToWaterHeatPump:\*for further details.
Field: Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
This choice field specifies if condenser pump heat is included in the rated heating capacity and rated COP defined above. This input impacts the calculation of compressor electric power and total air cooling provided by the evaporator for each simulation timestep. If Yes is selected, the condenser pump heat is already included in the rated heating capacity and rated COP. If No is selected, it is assumed that the rated heating capacity and rated COP do not include the condenser pump heat, and pump heat is added to the total water heating capacity based on the Condenser Water Pump Power and Fraction of Condenser Pump Heat to Water fields below. If this field is left blank, the default is No. See Engineering Reference section forCoil:WaterHeating:AirToWaterHeatPump:\*for further details.
Field: Condenser Water Pump Power
This numeric field defines the DX coil's condenser pump power in Watts. This is the operating pump power as installed. Values must be greater than or equal to 0. If this field is left blank, the default value is 0. A warning message will be issued if the ratio of Condenser Water Pump Power to Rated Heating Capacity exceeds 0.1422 W/W (41.67 Watts/MBH), but the simulation will continue.
Field: Fraction of Condenser Pump Heat to Water
This numeric field defines the fraction of condenser pump heat that is transferred to the condenser water. The pump is assumed to be downstream of the condenser water coil, and this field is used to determine the water temperature at the condenser outlet node when the field Condenser Pump Power Included in Rated Heating Capacity is set to No. Values must be greater than or equal to 0 and less than or equal to 1. If this field is left blank, the default value is 0.2.
Field: Evaporator Air Inlet Node Name
This alpha field defines the name of the air node from which the evaporator coil draws its inlet air.
Field: Evaporator Air Outlet Node Name
This alpha field defines the name of the air node to which the evaporator coil sends its outlet air.
Field: Condenser Water Inlet Node Name
This alpha field defines the name of the node from which the DX coil condenser draws its inlet water. This node name must also match the source side outlet node name for the water heater tank connected to this DX coil (ref: Water Heaters).
Field: Condenser Water Outlet Node Name
This alpha field defines the name of the node to which the heat pump condenser sends it outlet water. This node name must also match the source side inlet node name for the water heater tank connected to this DX coil (ref: Water Heaters).
Field: Crankcase Heater Capacity
This numeric field defines the compressor's crankcase heater capacity in Watts. The crankcase heater only operates when the compressor is off and the air surrounding the compressor is below the Maximum Ambient Temperature for Crankcase Heater Operation specified below.
Field: Maximum Ambient Temperature for Crankcase Heater Operation
This numeric field defines the maximum ambient temperature for crankcase heater operation in degree Celsius. The crankcase heater only operates when the air surrounding the compressor is below this maximum temperature value and the compressor is off. The ambient temperature surrounding the compressor is set by the Heat Pump:Water Heater parent object (field Compressor Location).
Field: Evaporator Air Temperature Type for Curve Objects
This choice field specifies the air temperature type used for the heating capacity and COP modifier curve objects below. The valid selections are Dry-bulb Temperature and Wet-bulb Temperature. If dry-bulb temperature is selected, the inlet air dry-bulb temperature entering the heat pump DX coil and fan section is used to evaluate the curve objects. If wet-bulb temperature is selected, the inlet air wet-bulb temperature entering the heat pump DX coil and fan section is used to evaluate the curve objects. If this field is left blank and the following curve names are defined, the default value is wet-bulb temperature. If the following curve names are not defined, this field is not used.
Field: Heating Capacity Function of Temperature Curve Name
This alpha field specifies the name of abiquadraticorcubicperformance curve object (ref: Performance Curves) that defines the variation in DX coil heating capacity as a function of inlet fluid (air and water) temperatures. The biquadratic curve uses evaporator inlet air temperature (dry-bulb or wet-bulb temperature based on the field Evaporator Air Temperature Type for Curve Objects defined above) and condenser inlet water temperature as the independent variables. The cubic curve uses evaporator inlet air (dry-bulb or wet-bulb) temperature as the independent variable. The output of this curve is multiplied by the rated heating capacity to give the heating capacity at specific operating conditions (i.e., at temperatures different from the rating point temperatures). The curve should be normalized to have the value of 1.0 at the rating point temperatures. If this field is left blank, the heating capacity remains constant (curve value assumed to be 1.0 for all conditions).
Field: Heating Capacity Function of Air Flow Fraction Curve Name
This alpha field specifies the name of aquadraticorcubicperformance curve object (ref: Performance Curves) that defines the variation in DX coil heating capacity as a function of the ratio of actual air flow rate across the evaporator coil to the rated evaporator air flow rate. The output of this curve is multiplied by the rated heating capacity and the heating capacity modifier curve (function of temperature) to give the DX coil heating capacity at the specific inlet fluid temperatures and air flow rate at which the coil is operating. The curve should be normalized to have the value of 1.0 at the rated evaporator air flow rate (air flow fraction of 1.0). If this field is left blank, the heating capacity remains constant (curve value assumed to be 1.0 for all air flow rates).
Field: Heating Capacity Function of Water Flow Fraction Curve Name
This alpha field specifies the name of aquadraticorcubicperformance curve object (ref: Performance Curves) that defines the variation in DX coil heating capacity as a function of the ratio of actual water flow rate through the condenser to the rated condenser water flow rate. The output of this curve is multiplied by the rated heating capacity and the output from the two other heating capacity modifier curves (function of temperature and function of air flow fraction) to give the DX coil heating capacity at the specific inlet fluid temperatures and flow rates at which the coil is operating. The curve should be normalized to have the value of 1.0 at the rated condenser water flow rate (water flow fraction of 1.0). If this field is left blank, the heating capacity remains constant (curve value assumed to be 1.0 for all water flow rates).
Field: Heating COP Function of Temperature Curve Name
This alpha field specifies the name of abiquadraticorcubicperformance curve object (ref: Performance Curves) that defines the variation in DX coil heating COP as a function of inlet fluid (air and water) temperatures. The biquadratic curve uses evaporator inlet air temperature (dry-bulb or wet-bulb temperature based on the field Evaporator Air Temperature Type for Curve Objects defined above) and condenser inlet water temperature as the independent variables. The cubic curve uses evaporator inlet air (dry-bulb or wet-bulb) temperature as the independent variable. The output of this curve is multiplied by the rated COP to give the heating COP at specific operating conditions (i.e., at temperatures different from the rating point temperatures). The curve should be normalized to have the value of 1.0 at the rating point temperatures. If this field is left blank, the COP remains constant (curve value assumed to be 1.0 for all conditions).
Field: Heating COP Function of Air Flow Fraction Curve Name
This alpha field specifies the name of aquadraticorcubicperformance curve object (ref: Performance Curves) that defines the variation in DX coil heating COP as a function of the ratio of actual air flow rate across the evaporator coil to the rated evaporator air flow rate. The output of this curve is multiplied by the rated COP and the heating COP modifier curve (function of temperature) to give the heating COP at the specific inlet fluid temperatures and air flow rate at which the coil is operating. The curve should be normalized to have the value of 1.0 at the rated evaporator air flow rate (air flow fraction of 1.0). If this field is left blank, the heating COP remains constant (curve value assumed to be 1.0 for all air flow rates).
Field: Heating COP Function of Water Flow Fraction Curve Name
This alpha field specifies the name of aquadraticorcubicperformance curve object (ref: Performance Curves) that defines the variation in DX coil heating COP as a function of the ratio of actual water flow rate through the condenser to the rated condenser water flow rate.. The output of this curve is multiplied by the rated COP and the output from the two other heating COP modifier curves (function of temperature and function of air flow fraction) to give the DX coil heating COP at the specific inlet fluid temperatures and flow rates at which the coil is operating. The curve should be normalized to have the value of 1.0 at the rated condenser water flow rate (water flow fraction of 1.0). If this field is left blank, the heating COP remains constant (curve value assumed to be 1.0 for all water flow rates).
Field: Part Load Fraction Correlation Curve Name
This alpha field defines the name of aquadraticorcubicperformance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the DX unit as a function of the part load ratio (PLR, sensible cooling load/steady-state sensible cooling capacity). The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the effective EIR for a given simulation timestep. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling.
The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep). For PLR values between 0 and 1 (0 <= PLR < 1), the following rules apply:
PLF >= 0.7 and PLF >= PLR
If PLF < 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF < PLR, then a warning message is issued and the runtime fraction of the coil is limited to 1.0.
A typical part load fraction correlation for a conventional, single-speed DX cooling coil (e.g., residential unit) would be:
PLF = 0.85 + 0.15(PLR)
If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:
PLF = 1.0 + 0.0(PLR)
Following is an example input for theCoil:WaterHeating:AirToWaterHeatPump:Pumpedobject:
Coil:WaterHeating:AirToWaterHeatPump:Pumped,
  Zone4HPWHDXCoil,           !- Coil Name
  4000.0,                    !- Heating Capacity {W}
  3.2,                       !- Rated COP {W/W}
  0.6956,                    !- Rated SHR (gross)
  19.7,                      !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.5,                      !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  57.5,                      !- Rated Condenser Inlet Water Temperature {C}
  autocalculate,             !- Rated Evaporator Air Volumetric Flow Rate {m3/s}
  autocalculate,             !- Rated Condenser Water Volumetric Flow Rate {m3/s}
  No,                        !- Evaporator Fan Power Included in Rated COP
  No,                        !- Condenser Pump Power Included in Rated COP
  No,                        !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
  150.0,                     !- Condenser Water Pump Power {W}
  0.1,                       !- Fraction of Condenser Pump Heat to Water
  Zone4AirOutletNode,        !- Evaporator Air Inlet Node Name
  Zone4DXCoilAirOutletNode,  !- Evaporator Air Outlet Node Name
  Zone4WaterInletNode,       !- Condenser Water Inlet Node Name
  Zone4WaterOutletNode,      !- Condenser Water Outlet Node Name
  100.0,                     !- Crankcase Heater Capacity {W}
  5.0,                       !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  wet-bulb temperature,      !- Evaporator Air Temperature Type for Curve Objects
  HPWHHeatingCapFTemp,       !- Heating Capacity Modifier Curve Name (function of temperature)
  ,                          !- Heating Capacity Modifier Curve Name (function of air flow fraction)
  ,                          !- Heating Capacity Modifier Curve Name (function of water flow fraction)
  HPWHHeatingCOPFTemp,       !- Heating COP Modifier Curve Name (function of temperature)
  ,                          !- Heating COP Modifier Curve Name (function of air flow fraction)
  ,                          !- Heating COP Modifier Curve Name (function of water flow fraction)
  HPWHPLFFPLR;               !- Part Load Fraction Correlation Name (function of part load ratio)
Outputs
HVAC,Average,Cooling Coil Total Heating Rate [W]HVAC,Sum,Cooling Coil Total Heating Energy [J]HVAC,Average,Cooling Coil Runtime Fraction []HVAC,Average,Cooling Coil Crankcase Heater Electricity Rate [W]HVAC,Sum,Cooling Coil Crankcase Heater Electricity Energy [J]HVAC,Average,Cooling Coil Total Water Heating Rate [W]HVAC,Sum,Cooling Coil Total Water Heating Energy [J]HVAC,Average,Cooling Coil Water Heating Electricity Rate [W]HVAC,Sum,Cooling Coil Water Heating Electricity Energy [J]
HVAC,Average,Cooling Coil Total Heating Rate [W]
HVAC,Sum,Cooling Coil Total Heating Energy [J]
HVAC,Average,Cooling Coil Runtime Fraction []
HVAC,Average,Cooling Coil Crankcase Heater Electricity Rate [W]
HVAC,Sum,Cooling Coil Crankcase Heater Electricity Energy [J]
HVAC,Average,Cooling Coil Total Water Heating Rate [W]
HVAC,Sum,Cooling Coil Total Water Heating Energy [J]
HVAC,Average,Cooling Coil Water Heating Electricity Rate [W]
HVAC,Sum,Cooling Coil Water Heating Electricity Energy [J]
Cooling Coil Total Heating Rate [W]
This output field is the average total heating rate output of the DX coil in Watts for the timestep being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.
Cooling Coil Total Heating Energy [J]
This output field is the total heating output of the DX coil in Joules for the timestep being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.
Cooling Coil Runtime Fraction []
This output field is the average runtime fraction of the DX coil compressor for the timestep being reported. This also represents the runtime fraction of the condenser water pump.
Cooling Coil Crankcase Heater Electricity Rate [W]
This output field is the average electricity consumption rate of the DX coil compressor's crankcase heater in Watts for the timestep being reported. The crankcase heater operates only when the compressor is off and the air surrounding the compressor is below the Maximum Ambient Temperature for Crankcase Heater Operation, otherwise this output variable is set equal to 0.
Cooling Coil Crankcase Heater Electricity Energy [J]
This output field is the total electricity consumption of the DX coil compressor's crankcase heater in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = DHW, Group Key = Plant (ref.Output:Meterobjects).
Cooling Coil Total Water Heating Rate [W]
This output field is the average water heating rate output of the DX coil (condenser coil plus condenser water pump) in Watts for the timestep being reported. This is determined using the inlet and outlet water temperatures and the water mass flow rate through the condenser coil.
Cooling Coil Total Water Heating Energy [J]
This output field is the total water heating output of the DX coil (condenser coil plus condenser water pump) in Joules for the timestep being reported. This is determined using the inlet and outlet water temperatures and the water mass flow rate through the condenser coil.
Cooling Coil Water Heating Electricity Rate [W]
This output field is the average electricity consumption rate of the DX coil compressor and condenser pump in Watts for the timestep being reported.
Cooling Coil Water Heating Electricity Energy [J]
This output field is the electricity consumption of the DX coil compressor and condenser pump in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = DHW, Group Key = Plant (ref.Output:Meterobjects).
Coil:WaterHeating:AirToWaterHeatPump:Wrapped
EnergyPlus can model a heat pump water heater (HPWH) consisting of a water heater tank (e.g.,WaterHeater:Stratified), a direct expansion (DX) coil (i.e., an air-to-water DX compression system which includes a water heating coil, air coil, compressor, and water pump), and a fan to provide air flow across the air coil associated with the DX compression system. These objects work together to model a system which heats water using zone air, outdoor air, or a combination of zone and outdoor air as the primary heat source. From the air-side heat transfer perspective, the water-heater receives heating energy from the air. Thus it is considered as a cooling coil, and the output variable names are using “Cooling Coil”.
TheWaterHeater:HeatPump:WrappedCondensercompound object, water heater tank object (e.g.,WaterHeater:Mixed), and fan object (e.g.,Fan:OnOff) are defined elsewhere in this reference document.Coil:WaterHeating:AirToWaterHeatPump:Wrappedobject described here models an air-to-water DX compression system to determine its air-side and water-side performance. This DX coil object calculates the air-side sensible and latent cooling capacity at the specific operating conditions for each simulation timestep, as well as the condenser's water-side temperature difference at a given condenser water flow rate.
The heat pump water heater DX coil model performs the following major functions:
calculates the electric consumption of the DX compressorcalculates the amount of heat delivered to the water tankcalculates the electric consumption of the compressor's crankcase heatercalculates the air-side performance of the DX coil
calculates the electric consumption of the DX compressor
calculates the amount of heat delivered to the water tank
calculates the electric consumption of the compressor's crankcase heater
calculates the air-side performance of the DX coil
Inputs
Field: Name
This alpha field defines a unique user-assigned name for an instance of a heat pump water heater DX coil. Any reference to this coil by another object (e.g.,WaterHeater:HeatPump:WrappedCondenser) will use this name.
Field: Rated Heating Capacity
This numeric field defines the DX coil heating capacity in Watts at the rated evaporator inlet air temperatures, rated condenser inlet water temperature, rated evaporator air flow rate, and rated condenser water flow rate specified below. Values must be greater than 0. This value represents water heating capacity, and it may or may not include the impact of condenser pump heat (see field Condenser Pump Heat Included in Rated Heating Capacity below).
Field: Rated COP
This numeric field defines the DX coil's water heating coefficient of performance (COP = water heating capacity in watts divided by electrical power input in watts) at rated conditions (rated inlet temperatures and flow rates specified below). This input not only determines the electric energy use of the heat pump DX coil, but also the amount of total air cooling provided by the evaporator. The rated COP includes compressor power, and may or may not include condenser pump power or evaporator fan power (see field Evaporator Fan Power Included in Rated COP and field Condenser Pump Power Included in Rated COP). Values must be greater than 0. If this field is left blank, the default value is 3.2.
Field: Rated Sensible Heat Ratio
This numeric field defines the air-side sensible heat ratio (SHR = sensible cooling capacity divided by total cooling capacity) of the DX coil at rated conditions (rated inlet temperatures and flow rates specified below). This value should not include the effect of evaporator fan heat. Values must be greater than or equal to 0.5, and less than or equal to 1.0. The default value is 0.85.
Field: Rated Evaporator Inlet Air Dry-Bulb Temperature
This numeric field defines the evaporator inlet air dry-bulb temperature, in degrees Celsius, that corresponds to rated coil performance (heating capacity, COP and SHR). Values must be greater than 5C. If this field is left blank, the default value is 19.7C.
Field: Rated Evaporator Inlet Air Wet-Bulb Temperature
This numeric field defines the evaporator inlet air wet-bulb temperature, in degrees Celsius, that corresponds to rated coil performance (heating capacity, COP and SHR). Values must be greater than 5C. If this field is left blank, the default value is 13.5C.
Field: Rated Condenser Water Temperature
This numeric field defines the condenser inlet water temperature, in degrees Celsius, that corresponds to rated coil performance (heating capacity, COP and SHR). Values must be greater than 25C. If this field is left blank, the default value is 57.5C.
Field: Rated Evaporator Air Flow Rate
This numeric field defines the evaporator air volume flow rate in cubic meters per second at rated conditions. Values must be greater than 0. If this field is left blank or autocalculated (field value =autocalculate), the default value is 5.035m/s/W (31.25 cfm/MBH) multiplied by the Rated Heating Capacity specified above. When autocalculating the rated evaporator air volumetric flow rate, a zone sizing object is not required.
Field: Evaporator Fan Power Included in Rated COP
This choice field specifies if evaporator fan power is included in the rated COP defined above. This input impacts the calculation of compressor electric power and total air cooling provided by the evaporator for each simulation timestep. If Yes is selected, the evaporator fan power is subtracted from the total electric heating power when calculating total evaporator cooling capacity. If No is selected, it is assumed that the total heating power does not include evaporator fan power. If this field is left blank, the default is Yes. See the Engineering Reference section forCoil:WaterHeating:AirToWaterHeatPump:\*for further details.
Field: Evaporator Air Inlet Node Name
This alpha field defines the name of the air node from which the evaporator coil draws its inlet air.
Field: Evaporator Air Outlet Node Name
This alpha field defines the name of the air node to which the evaporator coil sends its outlet air.
Field: Crankcase Heater Capacity
This numeric field defines the compressor's crankcase heater capacity in Watts. The crankcase heater only operates when the compressor is off and the air surrounding the compressor is below the Maximum Ambient Temperature for Crankcase Heater Operation specified below.
Field: Maximum Ambient Temperature for Crankcase Heater Operation
This numeric field defines the maximum ambient temperature for crankcase heater operation in degree Celsius. The crankcase heater only operates when the air surrounding the compressor is below this maximum temperature value and the compressor is off. The ambient temperature surrounding the compressor is set by the Heat Pump:Water Heater parent object (field Compressor Location).
Field: Evaporator Air Temperature Type for Curve Objects
This choice field specifies the air temperature type used for the heating capacity and COP modifier curve objects below. The valid selections are Dry-bulb Temperature and Wet-bulb Temperature. If dry-bulb temperature is selected, the inlet air dry-bulb temperature entering the heat pump DX coil and fan section is used to evaluate the curve objects. If wet-bulb temperature is selected, the inlet air wet-bulb temperature entering the heat pump DX coil and fan section is used to evaluate the curve objects. If this field is left blank and the following curve names are defined, the default value is wet-bulb temperature. If the following curve names are not defined, this field is not used.
Field: Heating Capacity Function of Temperature Curve Name
This alpha field specifies the name of abiquadraticorcubicperformance curve object (ref: Performance Curves) that defines the variation in DX coil heating capacity as a function of inlet fluid (air and water) temperatures. The biquadratic curve uses evaporator inlet air temperature (dry-bulb or wet-bulb temperature based on the field Evaporator Air Temperature Type for Curve Objects defined above) and condenser inlet water temperature as the independent variables. The cubic curve uses evaporator inlet air (dry-bulb or wet-bulb) temperature as the independent variable. The output of this curve is multiplied by the rated heating capacity to give the heating capacity at specific operating conditions (i.e., at temperatures different from the rating point temperatures). The curve should be normalized to have the value of 1.0 at the rating point temperatures. If this field is left blank, the heating capacity remains constant (curve value assumed to be 1.0 for all conditions).
Field: Heating Capacity Function of Air Flow Fraction Curve Name
This alpha field specifies the name of aquadraticorcubicperformance curve object (ref: Performance Curves) that defines the variation in DX coil heating capacity as a function of the ratio of actual air flow rate across the evaporator coil to the rated evaporator air flow rate. The output of this curve is multiplied by the rated heating capacity and the heating capacity modifier curve (function of temperature) to give the DX coil heating capacity at the specific inlet fluid temperatures and air flow rate at which the coil is operating. The curve should be normalized to have the value of 1.0 at the rated evaporator air flow rate (air flow fraction of 1.0). If this field is left blank, the heating capacity remains constant (curve value assumed to be 1.0 for all air flow rates).
Field: Heating COP Function of Temperature Curve Name
This alpha field specifies the name of abiquadraticorcubicperformance curve object (ref: Performance Curves) that defines the variation in DX coil heating COP as a function of inlet fluid (air and water) temperatures. The biquadratic curve uses evaporator inlet air temperature (dry-bulb or wet-bulb temperature based on the field Evaporator Air Temperature Type for Curve Objects defined above) and condenser inlet water temperature as the independent variables. The cubic curve uses evaporator inlet air (dry-bulb or wet-bulb) temperature as the independent variable. The output of this curve is multiplied by the rated COP to give the heating COP at specific operating conditions (i.e., at temperatures different from the rating point temperatures). The curve should be normalized to have the value of 1.0 at the rating point temperatures. If this field is left blank, the COP remains constant (curve value assumed to be 1.0 for all conditions).
Field: Heating COP Function of Air Flow Fraction Curve Name
This alpha field specifies the name of aquadraticorcubicperformance curve object (ref: Performance Curves) that defines the variation in DX coil heating COP as a function of the ratio of actual air flow rate across the evaporator coil to the rated evaporator air flow rate. The output of this curve is multiplied by the rated COP and the heating COP modifier curve (function of temperature) to give the heating COP at the specific inlet fluid temperatures and air flow rate at which the coil is operating. The curve should be normalized to have the value of 1.0 at the rated evaporator air flow rate (air flow fraction of 1.0). If this field is left blank, the heating COP remains constant (curve value assumed to be 1.0 for all air flow rates).
Field: Part Load Fraction Correlation Curve Name
This alpha field defines the name of aquadraticorcubicperformance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the DX unit as a function of the part load ratio (PLR, sensible cooling load/steady-state sensible cooling capacity). The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the effective EIR for a given simulation timestep. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling.
The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep). For PLR values between 0 and 1 (0 <= PLR < 1), the following rules apply:
PLF >= 0.7 and PLF >= PLR
If PLF < 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF < PLR, then a warning message is issued and the runtime fraction of the coil is limited to 1.0.
A typical part load fraction correlation for a conventional, single-speed DX cooling coil (e.g., residential unit) would be:
PLF = 0.85 + 0.15(PLR)
If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:
PLF = 1.0 + 0.0(PLR)
Following is an example input for theCoil:WaterHeating:AirToWaterHeatPump:Wrappedobject:
Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  HPWH Coil,               !- Name
  2349.6,                  !- Rated Heating Capacity {W}
  2.4,                     !- Rated COP {W/W}
  0.981,                   !- Rated Sensible Heat Ratio
  19.72,                   !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                   !- Rated Condenser Water Temperature {C}
  0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                     !- Evaporator Fan Power Included in Rated COP
  HPWH Air Inlet,          !- Evaporator Air Inlet Node Name
  HPWH Coil Outlet Fan Inlet,  !- Evaporator Air Outlet Node Name
  0,                       !- Crankcase Heater Capacity {W}
  10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
  HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
  ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
  HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
  ,                        !- Heating COP Function of Air Flow Fraction Curve Name
  HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name
Outputs
HVAC,Average,Cooling Coil Total Heating Rate [W]HVAC,Sum,Cooling Coil Total Heating Energy [J]HVAC,Average,Cooling Coil Runtime Fraction []HVAC,Average,Cooling Coil Crankcase Heater Electricity Rate [W]HVAC,Sum,Cooling Coil Crankcase Heater Electricity Energy [J]HVAC,Average,Cooling Coil Total Water Heating Rate [W]HVAC,Sum,Cooling Coil Total Water Heating Energy [J]HVAC,Average,Cooling Coil Water Heating Electricity Rate [W]HVAC,Sum,Cooling Coil Water Heating Electricity Energy [J]
HVAC,Average,Cooling Coil Total Heating Rate [W]
HVAC,Sum,Cooling Coil Total Heating Energy [J]
HVAC,Average,Cooling Coil Runtime Fraction []
HVAC,Average,Cooling Coil Crankcase Heater Electricity Rate [W]
HVAC,Sum,Cooling Coil Crankcase Heater Electricity Energy [J]
HVAC,Average,Cooling Coil Total Water Heating Rate [W]
HVAC,Sum,Cooling Coil Total Water Heating Energy [J]
HVAC,Average,Cooling Coil Water Heating Electricity Rate [W]
HVAC,Sum,Cooling Coil Water Heating Electricity Energy [J]
Cooling Coil Total Heating Rate [W]
This output field is the average total heating rate output of the DX coil in Watts for the timestep being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.
Cooling Coil Total Heating Energy [J]
This output field is the total heating output of the DX coil in Joules for the timestep being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.
Cooling Coil Runtime Fraction []
This output field is the average runtime fraction of the DX coil compressor for the timestep being reported. This also represents the runtime fraction of the condenser water pump.
Cooling Coil Crankcase Heater Electricity Rate [W]
This output field is the average electricity consumption rate of the DX coil compressor's crankcase heater in Watts for the timestep being reported. The crankcase heater operates only when the compressor is off and the air surrounding the compressor is below the Maximum Ambient Temperature for Crankcase Heater Operation, otherwise this output variable is set equal to 0.
Cooling Coil Crankcase Heater Electricity Energy [J]
This output field is the total electricity consumption of the DX coil compressor's crankcase heater in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = DHW, Group Key = Plant (ref.Output:Meterobjects).
Cooling Coil Total Water Heating Rate [W]
This output field is the average water heating rate output of the DX coil (condenser coil plus condenser water pump) in Watts for the timestep being reported.
Cooling Coil Total Water Heating Energy [J]
This output field is the total water heating output of the DX coil (condenser coil plus condenser water pump) in Joules for the timestep being reported.
Cooling Coil Water Heating Electricity Rate [W]
This output field is the average electricity consumption rate of the DX coil compressor in Watts for the timestep being reported.
Cooling Coil Water Heating Electricity Energy [J]
This output field is the electricity consumption of the DX coil compressor in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = DHW, Group Key = Plant (ref.Output:Meterobjects).
Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed
Coil:WaterHeating:AirToWaterHeatPump:VariableSpeedobject described here models an air-to-water DX compression system to determine its air-side and water-side performance. Unlike theWaterHeater:HeatPump:PumpedCondenserit has multiple, and up to 10, speeds.
It can be used inCoilSystem:IntegratedHeatPump:AirSourceorCoil:WaterHeating:AirToWaterHeatPump:Pumpedwhich are defined elsewhere in this document.
This DX coil object calculates the air-side sensible and latent cooling capacity at the specific operating conditions for each simulation timestep, as well as the condenser's water-side temperature difference at a given condenser water flow rate.
This coil draws heating energy from air to the heater. Thus it is regarded as a cooling coil, as shown in the output variable names.
The heat pump water heater DX coil model performs the following major functions:
calculates the electric consumption of the DX compressor and water pumpcalculates the amount of heat delivered to the water tankcalculates the electric consumption of the compressor's crankcase heatercalculates the air-side performance of the DX coil
calculates the electric consumption of the DX compressor and water pump
calculates the amount of heat delivered to the water tank
calculates the electric consumption of the compressor's crankcase heater
calculates the air-side performance of the DX coil
The input fields for this object are described below in detail:
Inputs
Field: Name
This alpha field defines a unique user-assigned name for an instance of a heat pump water heater Variable Speed DX coil. Any reference to this coil by another object (e.g.,WaterHeater:HeatPump:PumpedCondenserorCoilSystem:IntegratedHeatPump:AirSource) will use this name.
Field: Number of Speeds
This numeric field contains the maximum number of speed levels that the module uses. The number of speeds, for which the user input the performance data and curves, should be equal or higher than the maximum number. The performance inputs at higher speed levels are ignored. This must be greater or equal to 1, and lesser or equal to 10.
Field: Nominal Speed Level
This numeric field defines the nominal speed level, at which the rated capacity, rated air and water volumetric flow rates are correlated.
Field: Rated Water Heating Capacity
This numeric field defines the DX coil heating capacity in Watts at the rated evaporator inlet air temperatures, rated condenser inlet water temperature, rated evaporator air flow rate, and rated condenser water flow rate specified below. Values must be greater than 0. This value represents water heating capacity, and it may or may not include the impact of condenser pump heat (see field Condenser Pump Heat Included in Rated Heating Capacity below).
Field: Rated Evaporator Inlet Air Dry-Bulb Temperature
This numeric field defines the evaporator inlet air dry-bulb temperature, in degrees Celsius, that corresponds to rated coil performance (heating capacity, COP and SHR). Values must be greater than 5 °C. If this field is left blank, the default value is 19.7 °C.
Field: Rated Evaporator Inlet Air Wet-Bulb Temperature
This numeric field defines the evaporator inlet air wet-bulb temperature, in degrees Celsius, that corresponds to rated coil performance (heating capacity, COP and SHR). Values must be greater than 5 °C. If this field is left blank, the default value is 13.5 °C.
Field: Rated Condenser Inlet Water Temperature
This numeric field defines the condenser inlet water temperature, in degrees Celsius, that corresponds to rated coil performance (heating capacity, COP and SHR). Values must be greater than 25 °C. If this field is left blank, the default value is 57.5 °C.
Field: Rated Evaporator Air Flow Rate
This numeric field defines the evaporator air volume flow rate in cubic meters per second at rated conditions. Values must be greater than 0. If this field is left blank or autocalculated (field value =autocalculate), the default value is 5.035E-5() multiplied by the Rated Heating Capacity specified above. When autocalculating the rated evaporator air volumetric flow rate, a zone sizing object is not required.
Field: Rated Condenser Water Flow Rate
This numeric field defines the condenser water volumetric flow rate in cubic meters per second at rated conditions. Values must be greater than 0. If this field is left blank or autocalculated (field value =autocalculate), the default value is 4.487E-8() multiplied by the Rated Heating Capacity specified above. When autocalculating the rated condenser water volumetric flow rate, a zone sizing object is not required. A warning message will be issued if the ratio of Rated Condenser Water Volumetric Flow Rate to Rated Heating Capacity is less than 1.79405E-8() or greater than 8.97024E-8(), but the simulation will continue.
Field: Evaporator Fan Power Included in Rated COP
This choice field specifies if evaporator fan power is included in the rated COP defined above. This input impacts the calculation of compressor electric power and total air cooling provided by the evaporator for each simulation timestep.
IfYesis selected, the evaporator fan power is subtracted from the total electric heating power when calculating total evaporator cooling capacity.IfNois selected, it is assumed that the total heating power does not include evaporator fan power.
IfYesis selected, the evaporator fan power is subtracted from the total electric heating power when calculating total evaporator cooling capacity.
IfNois selected, it is assumed that the total heating power does not include evaporator fan power.
If this field is left blank, the default isYes. See the Engineering Reference section forCoil:WaterHeating:AirToWaterHeatPump:\*for further details.
Field: Condenser Pump Power Included in Rated COP
This choice field specifies if condenser pump power is included in the rated COP defined above. This input impacts the calculation of compressor electric power which then impacts the total air cooling provided by the evaporator for each simulation timestep.
IfYesis selected, the condenser pump power is subtracted from the total electric heating power when calculating total evaporator cooling capacity.IfNois selected, it is assumed that the total heating power does not include the condenser pump.
IfYesis selected, the condenser pump power is subtracted from the total electric heating power when calculating total evaporator cooling capacity.
IfNois selected, it is assumed that the total heating power does not include the condenser pump.
If this field is left blank, the default isNo. See Engineering Reference section forCoil:WaterHeating:AirToWaterHeatPump:\*for further details.
Field: Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
This choice field specifies if condenser pump heat is included in the rated heating capacity and rated COP defined above. This input impacts the calculation of compressor electric power and total air cooling provided by the evaporator for each simulation timestep.
IfYesis selected, the condenser pump heat is already included in the rated heating capacity and rated COP.IfNois selected, it is assumed that the rated heating capacity and rated COP do not include the condenser pump heat, and pump heat is added to the total water heating capacity based on the Condenser Water Pump Power and Fraction of Condenser Pump Heat to Water fields below.
IfYesis selected, the condenser pump heat is already included in the rated heating capacity and rated COP.
IfNois selected, it is assumed that the rated heating capacity and rated COP do not include the condenser pump heat, and pump heat is added to the total water heating capacity based on the Condenser Water Pump Power and Fraction of Condenser Pump Heat to Water fields below.
If this field is left blank, the default isNo. See Engineering Reference section forCoil:WaterHeating:AirToWaterHeatPump:\*for further details.
Field: Fraction of Condenser Pump Heat to Water
This numeric field defines the fraction of condenser pump heat that is transferred to the condenser water. The pump is assumed to be downstream of the condenser water coil, and this field is used to determine the water temperature at the condenser outlet node when the field Condenser Pump Power Included in Rated Heating Capacity is set to No. Values must be greater than or equal to 0 and less than or equal to 1. If this field is left blank, the default value is 0.2.
Field: Evaporator Air Inlet Node Name
This alpha field defines the name of the air node from which the evaporator coil draws its inlet air.
Field: Evaporator Air Outlet Node Name
This alpha field defines the name of the air node to which the evaporator coil sends its outlet air.
Field: Condenser Water Inlet Node Name
This alpha field defines the name of the node from which the DX coil condenser draws its inlet water. This node name must also match the source side outlet node name for the water heater tank connected to this DX coil (ref: Water Heaters).
Field: Condenser Water Outlet Node Name
This alpha field defines the name of the node to which the heat pump condenser sends it outlet water. This node name must also match the source side inlet node name for the water heater tank connected to this DX coil (ref: Water Heaters).
Field: Crankcase Heater Capacity
This numeric field defines the compressor's crankcase heater capacity in Watts. The crankcase heater only operates when the compressor is off and the air surrounding the compressor is below the Maximum Ambient Temperature for Crankcase Heater Operation specified below.
Field: Maximum Ambient Temperature for Crankcase Heater Operation
This numeric field defines the maximum ambient temperature for crankcase heater operation in degree Celsius. The crankcase heater only operates when the air surrounding the compressor is below this maximum temperature value and the compressor is off. The ambient temperature surrounding the compressor is set by the Heat Pump:Water Heater parent object (field Compressor Location). The default is 10 °C.
Field: Evaporator Air Temperature Type for Curve Objects
This choice field specifies the air temperature type used for the heating capacity and COP modifier curve objects below (for each speed). The valid selections are Dry-bulb Temperature and Wet-bulb Temperature. If dry-bulb temperature is selected, the inlet air dry-bulb temperature entering the heat pump DX coil and fan section is used to evaluate the curve objects. If wet-bulb temperature is selected, the inlet air wet-bulb temperature entering the heat pump DX coil and fan section is used to evaluate the curve objects. If this field is left blank and the following curve names are defined, the default value isWetBulbTemperature.
Field: Part Load Fraction Correlation Curve Name
This alpha field defines the name of aquadraticorcubicperformance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the DX unit as a function of the part load ratio (PLR, sensible cooling load/steady-state sensible cooling capacity). The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the effective EIR for a given simulation timestep. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling.
The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep).
Use aCurve:Quadraticwith coefficients of {1, 0, 0} (constant curve) or leave this field blank when neglecting performance impacts due to variations in part load ratio.
Field Group: rated specification, performance curves
The performance for each speed must be specified as shown below. All inputs for Speed 1 are required, followed by the optional inputs for other speeds.
Speeds should be ordered from lower capacity to higher capacity/airflow rate, or a Fatal error will be thrown.
Field: Rated Water Heating Capacity at Speed <x>
This numeric field defines the DX coil heating capacity in Watts at the rated evaporator inlet air temperatures, rated condenser inlet water temperature, rated evaporator air flow rate, and rated condenser water flow rate specified below for this speed.
Values must be greater than 0. This value represents water heating capacity, and it may or may not include the impact of condenser pump heat (see field Condenser Pump Heat Included in Rated Heating Capacity above).
Field: Rated Water Heating COP at Speed <x>
This numeric field defines the DX coil's water heating coefficient of performance (COP = water heating capacity in watts divided by electrical power input in watts) at rated conditions (rated inlet temperatures and flow rates specified below). This input not only determines the electric energy use of the heat pump DX coil, but also the amount of total air cooling provided by the evaporator. The rated COP includes compressor power, and may or may not include condenser pump power or evaporator fan power (see field Evaporator Fan Power Included in Rated COP and field Condenser Pump Power Included in Rated COP). Values must be greater than 0. If this field is left blank, the default value is 3.2.
Field: Rated Sensible Heat Ratio at Speed <x>
This numeric field defines the gross air-side sensible heat ratio (SHR = gross sensible cooling capacity divided by gross total cooling capacity) of the DX coil at rated conditions (rated inlet temperatures and flow rates specified below). This value should not include the effect of evaporator fan heat, only sensible cooling and dehumidification by the coil alone. Values must be greater than or equal to 0.5, and less than or equal to 1.0. The default value is 0.85.
Field: Speed <x> Reference Unit Rated Air Flow Rate
This numeric field contains the reference volumetric air flow rate on the evaporator at this specific speed level in. Values must be greater than or equal to 0.
Field: Speed <x> Reference Unit Rated Water Flow Rate
This numeric field contains the reference volumetric water flow rate on the condenser at this specific speed level in. Values must be greater than or equal to 0.
Field: Speed <x> Reference Unit Water Pump Input Power At Rated Conditions
This numeric field defines the DX coil's condenser pump power in Watts. This is the operating pump power at this specific speed's reference conditions. Values must be greater than or equal to 0.
Field: Speed <x> Total WH Capacity Function of Temperature Curve Name
This alpha field specifies the name of abiquadraticperformance curve object (ref: Performance Curves) (or any Bivariate function) that defines the variation in DX coil heating capacity as a function of inlet fluid (air and water) temperatures. The biquadratic curve uses evaporator inlet air temperature (dry-bulb or wet-bulb temperature based on the field Evaporator Air Temperature Type for Curve Objects defined above) and condenser inlet water temperature as the independent variables. The output of this curve is multiplied by the rated heating capacity at this speed to give the heating capacity at specific operating conditions (i.e., at temperatures different from the rating point temperatures). The curve should be normalized to have the value of 1.0 at the rating point temperatures. If this field is left blank, the heating capacity remains constant (curve value assumed to be 1.0 for all conditions).
Field: Speed <x> Total WH Capacity Function of Air Flow Fraction Curve Name
This alpha field specifies the name of aquadraticorcubicperformance curve object (ref: Performance Curves) that defines the variation in DX coil heating capacity as a function of the ratio of actual air flow rate across the evaporator coil to the rated evaporator air flow rate. The output of this curve is multiplied by the rated heating capacity at this specific speed and the heating capacity modifier curve (function of temperature) to give the DX coil heating capacity at the specific inlet fluid temperatures and air flow rate at which the coil is operating. The curve should be normalized to have the value of 1.0 at the rated evaporator air flow rate (air flow fraction of 1.0). If this field is left blank, the heating capacity remains constant (curve value assumed to be 1.0 for all air flow rates).
Field: Speed <x> Total WH Capacity Function of Water Flow Fraction Curve Name
This alpha field specifies the name of aquadraticorcubicperformance curve object (ref: Performance Curves) that defines the variation in DX coil heating capacity as a function of the ratio of actual water flow rate through the condenser to the rated condenser water flow rate. The output of this curve is multiplied by the rated heating capacity at this specific speed and the output from the two other heating capacity modifier curves (function of temperature and function of air flow fraction) to give the DX coil heating capacity at the specific inlet fluid temperatures and flow rates at which the coil is operating. The curve should be normalized to have the value of 1.0 at the rated condenser water flow rate (water flow fraction of 1.0). If this field is left blank, the heating capacity remains constant (curve value assumed to be 1.0 for all water flow rates).
Field: Speed <x> COP Function of Temperature Curve Name
This alpha field specifies the name of abiquadraticperformance curve object (ref: Performance Curves) (or any Bivariate function) that defines the variation in DX coil heating COP as a function of inlet fluid (air and water) temperatures. The biquadratic curve uses evaporator inlet air temperature (dry-bulb or wet-bulb temperature based on the field Evaporator Air Temperature Type for Curve Objects defined above) and condenser inlet water temperature as the independent variables. The output of this curve is multiplied by the rated COP at this specific speed to give the heating COP at specific operating conditions (i.e., at temperatures different from the rating point temperatures). The curve should be normalized to have the value of 1.0 at the rating point temperatures. If this field is left blank, the COP remains constant (curve value assumed to be 1.0 for all conditions).
Field: Speed <x> COP Function of Air Flow Fraction Curve Name
This alpha field specifies the name of aquadraticorcubicperformance curve object (ref: Performance Curves) that defines the variation in DX coil heating COP as a function of the ratio of actual air flow rate across the evaporator coil to the rated evaporator air flow rate. The output of this curve is multiplied by the rated COP at this specific speed and the heating COP modifier curve (function of temperature) to give the heating COP at the specific inlet fluid temperatures and air flow rate at which the coil is operating. The curve should be normalized to have the value of 1.0 at the rated evaporator air flow rate (air flow fraction of 1.0). If this field is left blank, the heating COP remains constant (curve value assumed to be 1.0 for all air flow rates).
Field: Speed <x> COP Function of Water Flow Fraction Curve Name
This alpha field specifies the name of aquadraticorcubicperformance curve object (ref: Performance Curves) that defines the variation in DX coil heating COP as a function of the ratio of actual water flow rate through the condenser to the rated condenser water flow rate. The output of this curve is multiplied by the rated COP at this specific speed and the output from the two other heating COP modifier curves (function of temperature and function of air flow fraction) to give the DX coil heating COP at the specific inlet fluid temperatures and flow rates at which the coil is operating. The curve should be normalized to have the value of 1.0 at the rated condenser water flow rate (water flow fraction of 1.0). If this field is left blank, the heating COP remains constant (curve value assumed to be 1.0 for all water flow rates).
Following is an example input for theCoil:WaterHeating:AirToWaterHeatPump:VariableSpeedobject:
Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed,
  HPWHPlantDXCoilVS,       !- Name
  10,                      !- Number of Speeds {dimensionless}
  10,                      !- Nominal Speed Level {dimensionless}
  25000.0,                 !- Rated Water Heating Capacity {W}
  29.44,                   !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  22.22,                   !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  55.72,                   !- Rated Condenser Inlet Water Temperature {C}
  1.00695,                 !- Rated Evaporator Air Flow Rate {m3/s}
  0.00115525,              !- Rated Condenser Water Flow Rate {m3/s}
  No,                      !- Evaporator Fan Power Included in Rated COP
  No,                      !- Condenser Pump Power Included in Rated COP
  No,                      !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
  0.1,                     !- Fraction of Condenser Pump Heat to Water
  HPPlantFanAirOutletNode, !- Evaporator Air Inlet Node Name
  HPPlantAirOutletNode,    !- Evaporator Air Outlet Node Name
  HPPlantWaterInletNode,   !- Condenser Water Inlet Node Name
  HPPlantWaterOutletNode,  !- Condenser Water Outlet Node Name
  100.0,                   !- Crankcase Heater Capacity {W}
  5.0,                     !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
  HPWHPLFFPLR,             !- Part Load Fraction Correlation Curve Name
  400.00,                  !- Rated Water Heating Capacity at Speed 1 {W}
  5.0,                     !- Rated Water Heating COP at Speed 1 {W/W}
  0.80,                    !- Rated Sensible Heat Ratio at Speed 1
  0.020140,                !- Speed 1 Reference Unit Rated Air Flow Rate {m3/s}
  0.000018,                !- Speed 1 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 1 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 1 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 1 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 1 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 1 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 1 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 1 COP Function of Water Flow Fraction Curve Name
  800.00,                  !- Rated Water Heating Capacity at Speed 2 {W}
  4.8,                     !- Rated Water Heating COP at Speed 2 {W/W}
  0.79,                    !- Rated Sensible Heat Ratio at Speed 2
  0.040280,                !- Speed 2 Reference Unit Rated Air Flow Rate {m3/s}
  0.000036,                !- Speed 2 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 2 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 2 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 2 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 2 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 2 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 2 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 2 COP Function of Water Flow Fraction Curve Name
  1200.00,                 !- Rated Water Heating Capacity at speed 3 {W}
  4.4,                     !- Rated Water Heating COP at Speed 3 {W/W}
  0.78,                    !- Rated Sensible Heat Ratio at Speed 3
  0.060420,                !- Speed 3 Reference Unit Rated Air Flow Rate {m3/s}
  0.000054,                !- Speed 3 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 3 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 3 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 3 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 3 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 3 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 3 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 3 COP Function of Water Flow Fraction Curve Name
  1600.00,                 !- Rated Water Heating Capacity at Speed 4 {W}
  4.0,                     !- Rated Water Heating COP at Speed 4 {W/W}
  0.77,                    !- Rated Sensible Heat Ratio at Speed 4
  0.080560,                !- Speed 4 Reference Unit Rated Air Flow Rate {m3/s}
  0.000072,                !- Speed 4 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 4 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 4 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 4 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 4 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 4 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 4 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 4 COP Function of Water Flow Fraction Curve Name
  2000.00,                 !- Rated Water Heating Capacity at Speed 5 {W}
  3.8,                     !- Rated Water Heating COP at Speed 5 {W/W}
  0.76,                    !- Rated Sensible Heat Ratio at Speed 5
  0.100700,                !- Speed 5 Reference Unit Rated Air Flow Rate {m3/s}
  0.000090,                !- Speed 5 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 5 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 5 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 5 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 5 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 5 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 5 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 5 COP Function of Water Flow Fraction Curve Name
  2400.00,                 !- Rated Water Heating Capacity at Speed 6 {W}
  3.4,                     !- Rated Water Heating COP at Speed 6 {W/W}
  0.75,                    !- Rated Sensible Heat Ratio at Speed 6
  0.120840,                !- Speed 6 Reference Unit Rated Air Flow Rate {m3/s}
  0.000108,                !- Speed 6 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 6 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 6 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 6 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 6 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 6 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 6 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 6 COP Function of Water Flow Fraction Curve Name
  2800.00,                 !- Rated Water Heating Capacity at Speed 7 {W}
  3.0,                     !- Rated Water Heating COP at Speed 7 {W/W}
  0.74,                    !- Rated Sensible Heat Ratio at Speed 7
  0.140980,                !- Speed 7 Reference Unit Rated Air Flow Rate {m3/s}
  0.000126,                !- Speed 7 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 7 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 7 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 7 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 7 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 7 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 7 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 7 COP Function of Water Flow Fraction Curve Name
  3200.00,                 !- Rated Water Heating Capacity at Speed 8 {W}
  2.6,                     !- Rated Water Heating COP at Speed 8 {W/W}
  0.73,                    !- Rated Sensible Heat Ratio at Speed 8
  0.161120,                !- Speed 8 Reference Unit Rated Air Flow Rate {m3/s}
  0.000144,                !- Speed 8 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 8 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 8 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 8 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 8 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 8 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 8 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 8 COP Function of Water Flow Fraction Curve Name
  3600.00,                 !- Rated Water Heating Capacity at Speed 9 {W}
  2.3,                     !- Rated Water Heating COP at Speed 9 {W/W}
  0.72,                    !- Rated Sensible Heat Ratio at Speed 9
  0.181260,                !- Speed 9 Reference Unit Rated Air Flow Rate {m3/s}
  0.000162,                !- Speed 9 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 9 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 9 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 9 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 9 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 9 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 9 COP Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 9 COP Function of Water Flow Fraction Curve Name
  4000.00,                 !- Rated Water Heating Capacity at Speed 10 {W}
  2.0,                     !- Rated Water Heating COP at Speed 10 {W/W}
  0.70,                    !- Rated Sensible Heat Ratio at Speed 10
  0.201400,                !- Speed 10 Reference Unit Rated Air Flow Rate {m3/s}
  0.000179,                !- Speed 10 Reference Unit Rated Water Flow Rate {m3/s}
  10.0,                    !- Speed 10 Reference Unit Water Pump Input Power At Rated Conditions {dimensionless}
  HPWHHeatingCapFTemp,     !- Speed 10 Total WH Capacity Function of Temperature Curve Name
  ConstantCubic,           !- Speed 10 Total WH Capacity Function of Air Flow Fraction Curve Name
  ConstantCubic,           !- Speed 10 Total WH Capacity Function of Water Flow Fraction Curve Name
  HPWHHeatingCOPFTemp,     !- Speed 10 COP Function of Temperature Curve Name
  ConstantCubic,           !- Speed 10 COP Function of Air Flow Fraction Curve Name
  ConstantCubic;           !- Speed 10 COP Function of Water Flow Fraction Curve Name
Outputs
HVAC,Sum,Cooling Coil Electricity Energy [J]HVAC,Sum,Cooling Coil Sensible Cooling Energy [J]HVAC,Sum,Cooling Coil Latent Cooling Energy [J]HVAC,Sum,Cooling Coil Water Side Heat Transfer Energy [J]HVAC,Sum,Cooling Coil Cooling Energy [J]HVAC,Average,Cooling Coil Water Heating Electricity Rate [W]HVAC,Average,Cooling Coil Total Cooling Rate [W]HVAC,Average,Cooling Coil Sensible Cooling Rate [W]HVAC,Average,Cooling Coil Latent Cooling Rate [W]HVAC,Average,Cooling Coil Total Water Heating Rate [W]HVAC,Average,Cooling Coil Part Load Ratio []HVAC,Average,Cooling Coil Runtime Fraction []HVAC,Average,Cooling Coil Air Mass Flow Rate [kg/s]HVAC,Average,Cooling Coil Air Inlet Temperature [C]HVAC,Average,Cooling Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]HVAC,Average,Cooling Coil Air Outlet Temperature [C]HVAC,Average,Cooling Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]HVAC,Average,Cooling Coil Water Mass Flow Rate [kg/s]HVAC,Average,Cooling Coil Water Inlet Temperature [C]HVAC,Average,Cooling Coil Water Outlet Temperature [C]HVAC,Average,Cooling Coil Crankcase Heater Electricity Rate [W]HVAC,Sum,Cooling Coil Crankcase Heater Electricity Energy [J]HVAC,Average,Cooling Coil Upper Speed Level []HVAC,Average,Cooling Coil Neighboring Speed Levels Ratio []HVAC,Average,Cooling Coil Water Heating Pump Electricity Rate [W]HVAC,Sum,Cooling Coil Water Heating Pump Electricity Energy [J]
HVAC,Sum,Cooling Coil Electricity Energy [J]
HVAC,Sum,Cooling Coil Sensible Cooling Energy [J]
HVAC,Sum,Cooling Coil Latent Cooling Energy [J]
HVAC,Sum,Cooling Coil Water Side Heat Transfer Energy [J]
HVAC,Sum,Cooling Coil Cooling Energy [J]
HVAC,Average,Cooling Coil Water Heating Electricity Rate [W]
HVAC,Average,Cooling Coil Total Cooling Rate [W]
HVAC,Average,Cooling Coil Sensible Cooling Rate [W]
HVAC,Average,Cooling Coil Latent Cooling Rate [W]
HVAC,Average,Cooling Coil Total Water Heating Rate [W]
HVAC,Average,Cooling Coil Part Load Ratio []
HVAC,Average,Cooling Coil Runtime Fraction []
HVAC,Average,Cooling Coil Air Mass Flow Rate [kg/s]
HVAC,Average,Cooling Coil Air Inlet Temperature [C]
HVAC,Average,Cooling Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]
HVAC,Average,Cooling Coil Air Outlet Temperature [C]
HVAC,Average,Cooling Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]
HVAC,Average,Cooling Coil Water Mass Flow Rate [kg/s]
HVAC,Average,Cooling Coil Water Inlet Temperature [C]
HVAC,Average,Cooling Coil Water Outlet Temperature [C]
HVAC,Average,Cooling Coil Crankcase Heater Electricity Rate [W]
HVAC,Sum,Cooling Coil Crankcase Heater Electricity Energy [J]
HVAC,Average,Cooling Coil Upper Speed Level []
HVAC,Average,Cooling Coil Neighboring Speed Levels Ratio []
HVAC,Average,Cooling Coil Water Heating Pump Electricity Rate [W]
HVAC,Sum,Cooling Coil Water Heating Pump Electricity Energy [J]
HVAC,Average,Cooling Coil Total Cooling Rate [W]
This output field is the average total (sensible and latent) cooling rate output of the DX coil in Watts for the timestep being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.
HVAC,Sum,Cooling Coil Cooling Energy [J]
This output field is the total (sensible plus latent) cooling output of the DX coil in Joules for the timestep being reported. This is determined by the coil inlet and outlet air conditions and the air mass flow rate through the coil.
HVAC,Average,Cooling Coil Sensible Cooling Rate [W]
This output field is the average moist air sensible cooling rate output of the DX coil in Watts for the timestep being reported. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.
HVAC,Sum,Cooling Coil Sensible Cooling Energy [J]
This output field is the moist air sensible cooling output of the DX coil in Joules for the timestep being reported. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.
HVAC,Average,Cooling Coil Latent Cooling Rate [W]
This output field is the average latent cooling rate output of the DX coil in Watts for the timestep being reported. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.
HVAC,Sum,Cooling Coil Latent Cooling Energy [J]
This output field is the latent cooling output of the DX coil in Joules for the timestep being reported. This is determined by the inlet and outlet air conditions and the air mass flow rate through the coil.
HVAC,Average,Cooling Coil Runtime Fraction []
This output field is the average runtime fraction of the DX coil compressor for the timestep being reported. This also represents the runtime fraction of the condenser water pump.
HVAC,Average,Cooling Coil Crankcase Heater Electricity Rate [W]
This output field is the average electricity consumption rate of the DX coil compressor's crankcase heater in Watts for the timestep being reported. The crankcase heater operates only when the compressor is off and the air surrounding the compressor is below the Maximum Ambient Temperature for Crankcase Heater Operation, otherwise this output variable is set equal to 0.
HVAC,Sum,Cooling Coil Crankcase Heater Electricity Energy [J]
This output field is the total electricity consumption of the DX coil compressor's crankcase heater in Joules for the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = DHW, Group Key = Plant (ref.Output:Meterobjects).
HVAC,Average,Cooling Coil Total Water Heating Rate [W]
This output field is the average water heating rate output of the DX coil (condenser coil plus condenser water pump) in Watts for the timestep being reported. This is determined using the inlet and outlet water temperatures and the water mass flow rate through the condenser coil.
HVAC,Sum,Cooling Coil Water Side Heat Transfer Energy [J]
This output field is the total water heating output of the DX coil (condenser coil plus condenser water pump) in Joules for the timestep being reported. This is determined using the inlet and outlet water temperatures and the water mass flow rate through the condenser coil.
HVAC,Average,Cooling Coil Water Heating Electricity Rate [W]
This output field is the average electricity consumption rate of the DX coil compressor and condenser pump in Watts for the timestep being reported.
HVAC,Sum,Cooling Coil Electricity Energy [J]
This output field is the electricity consumption of the DX coil compressor and condenser pump in Joules for the timestep being reported. nThis output is also added to a meter with Resource Type = Electricity, End Use Key = DHW, Group Key = Plant (ref.Output:Meterobjects).
HVAC,Average,Cooling Coil Part Load Ratio []
This output variable is the ratio of the part-load capacity to the steady state capacity of the DX coil.
HVAC,Average,Cooling Coil Air Mass Flow Rate [kg/s]
The output variable is the average air mass flow rate going through the evporator over the timestep being reported.
HVAC,Average,Cooling Coil Air Inlet Temperature [C]
The output variable is the average entering air dry-bulb temperature over the timestep being reported.
HVAC,Average,Cooling Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]
The output variable is the average entering air dry humidity ratio over the timestep being reported.
HVAC,Average,Cooling Coil Air Outlet Temperature [C]
The output variable is the average leaving air dry-bulb temperature over the timestep being reported.
HVAC,Average,Cooling Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]
The output variable is the average leaving air dry humidity ratio over the timestep being reported.
HVAC,Average,Cooling Coil Water Mass Flow Rate [kg/s]
The output variable is the average water mass flow rate going through the condenser over the timestep being reported.
HVAC,Average,Cooling Coil Water Inlet Temperature [C]
The output variable is the average entering water temperature over the timestep being reported.
HVAC,Average,Cooling Coil Water Outlet Temperature [C]
The output variable is the average leaving water temperature over the timestep being reported.
HVAC,Average,Cooling Coil Upper Speed Level []
The output variable is the average upper speed level, for interpolating performances between two neighboring speed levels.
HVAC,Average,Cooling Coil Neighboring Speed Levels Ratio []
The output variable is the average speed ratio, for interpolating performances between two neighboring speed levels.
HVAC,Average,Cooling Coil Water Heating Pump Electricity Rate [W]
This output field is the average electricity consumption rate of the DX coil condenser water circulation pump in Watts for the timestep being reported.
HVAC,Sum,Cooling Coil Water Heating Pump Electricity Energy [J]
This output field is the electricity consumption of the DX coil condenser water circulation pump in Joules for the timestep being reported.
Coil:Cooling:WaterToAirHeatPump:ParameterEstimation
TheCoil:Cooling:WaterToAirHeatPump:ParameterEstimationcoil is a deterministic model that requires parameters to describe the operating conditions of the heat pump's components. The parameters are generated from the manufacturer catalog data using multi-variable optimization method. In addition, the cooling coil model can be used for 3 type of compressors:reciprocating,rotaryandscroll. Descriptions and strength of each respective model is available in the following references:
Jin, Hui. 2002. Parameter Estimation Based Models of Water Source Heat Pumps. Phd. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable fromhttp://www.hvac.okstate.edu/)
Tang,C. C. 2005. Modeling Packaged Heat Pumps in Quasi-Steady State Energy Simulation Program. M.S. Thesis. Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable fromhttp://www.hvac.okstate.edu/)
Inputs
Field: Name
This alpha field contains the identifying name for the coil. Any reference to this coil by another object (e.g.,AirLoopHVAC:UnitarySystemorAirLoopHVAC:UnitaryHeatPump:WaterToAir)will use this name.
Field: Compressor Type
Type of compressor mode used for the heat pump. Choices available are reciprocating, rotary and scroll compressor. Note that the parameters vary for different compressor.
Field: Refrigerant Type
This alpha field contains the type of refrigerant used by the heat pump.
Field: Design Source Side Flow Rate
This numeric field defines the water flow rate though the coil in m3/sec
Field: Nominal Cooling Coil Capacity
This numeric field defines the nominal cooling capacity for the WatertoAirHP cooling coil in Watts.
Field: Nominal Time for Condensate Removal to Begin
This numeric field defines the nominal time (in seconds) after startup for condensate to begin leaving the coil's condensate drain line at the coil's rated airflow and temperature conditions, starting with a dry coil. Nominal time is equal to the ratio of the energy of the coil's maximum condensate holding capacity (J) to the coil's steady-state latent capacity (W). Suggested value is 1000; zero value means the latent degradation model is disabled. The default value for this field is zero.
Field: Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
This numeric field defines ratio of the initial moisture evaporation rate from the cooling coil (when the compressor first turns off, in Watts) and the coil's steady-state latent capacity (Watts) at rated airflow and temperature conditions. Suggested value is 1.5; zero value means the latent degradation model is disabled. The default value for this field is zero.
Field: High Pressure Cutoff
This numeric field defines the compressor's maximum allowable pressure in Pascal (N/m2)
Field: Low Pressure Cutoff
This numeric field defines the compressor's minimum allowable pressure in Pascal (N/m2)
Field: Water Inlet Node Name
This alpha field contains the cooling coil source side inlet node name.
Field: Water Outlet Node Name
This alpha field contains the cooling coil source side outlet node name.
Field: Air Inlet Node Name
This alpha field contains the cooling coil air inlet node name.
Field: Air Outlet Node Name
This alpha field contains the cooling coil air outlet node name.
Cooling Coil Parameters
Depending on the type of compressor and the source side fluid specified, the type of parameters and values also differs. An Excel Spreadsheet is developed to estimate the parameters based on the manufacturer data. The general parameters are listed first followed by specific parameters required by the respective compressor model. Lastly, parameters are listed based on the type of source side fluid used.
Field: Load Side Total Heat Transfer Coefficient
This numeric field defines the estimated parameterload side total heat transfer coefficientin W/K. This field was previously known as Parameter 1.
Field: Load Side Outside Surface Heat Transfer Coefficient
This numeric field defines the estimated parameterload side outside surface heat transfer coefficientin W/K. This field was previously known as Parameter 2.
Field: Superheat Temperature at the Evaporator Outlet
This numeric field defines the estimated parametersuperheat temperatureat the evaporator outlet in degree Celsius (C). This field was previously known as Parameter 3.
Field: Compressor Power Losses
This numeric field defines the estimated parametercompressor power losses, which accounts for the loss of work due to mechanical and electrical losses in the compressor in Watts. This field was previously known as Parameter 4.
Field: Compressor Efficiency
This numeric field defines the estimated parameter of thecompressor's efficiency. The compressor efficiency is formulated as the equation below:

This field was previously know as Parameter 5.
Field: Compressor Piston Displacement
This numeric field defines the estimated parameterpiston displacement of the compressorin m3/s. This field was part of what was previously known as Parameter 6. It should be used when the Compressor type is either Reciprocating and Rotary. The field should be left blank when Compressor type is Scroll.
Field: Compressor Suction/Discharge Pressure Drop
This numeric field defines the estimated parameterpressure dropat the compressor suction and discharge in Pascals (N/m2). This field was part of what was previously known as Parameter 7. It should be used when the Compressor type is either Reciprocating and Rotary. The field should be left blank when Compressor type is Scroll.
Field: Compressor Clearance Factor
This numeric field defines the estimated parameterclearance factor of the compressor. This parameter is dimensionless. This field was part of what was previously known as Parameter 8. It should only be used when the Compressor type is Reciprocating. The field should be left blank when Compressor type is Scroll or Rotary.
Field: Refrigerant Volume Flow Rate
This numeric field defines therefrigerant volume flow rateat the beginning of the compression [m3/s]. This field was part of what was previously known as Parameter 6. It should only be used when the Compressor type is Scroll. The field should be left blank when Compressor type is Reciprocating or Rotary.
Field: Volume Ratio
This numeric field defines the built-in-volume ratio. This field was part of what was previously known as Parameter 7. It should only be used when the Compressor type is Scroll. The field should be left blank when Compressor type is Reciprocating or Rotary.
Field: Leak Rate Coefficient
This numeric field defines theleak rate coefficientfor the relationship between pressure ratio and leakage rate. This field was part of what was previously known as Parameter 8. It should only be used when the Compressor type is Scroll. The field should be left blank when Compressor type is Reciprocating or Rotary.
Field: Source Side Heat Transfer Coefficient
This numeric field defines the estimated parametersource side heat transfer coefficientin W/K. This field was part of what was previously known as Parameter 9. It should only be used when the Source Side Fluid Name is Water.
Field: Source Side Heat Transfer Resistance1
This numeric field defines the estimated parametersource side heat transfer resistance1. Unit is dimensionless. This field was part of what was previously known as Parameter 9. It should only be used when the Source Side Fluid Name is an antifreeze.
Field: Source Side Heat Transfer Resistance2
This numeric field defines the estimated parametersource side heat transfer resistance2. Unit is W/K. This field was previously known as Parameter 10. It should only be used when the Source Side Fluid Name is an antifreeze.
Following is an example for COIL:WaterToAirHP:ParameterEstimation:Cooling coil input
Coil:Cooling:WaterToAirHeatPump:ParameterEstimation,
  Heat Pump Cooling Mode AHU1,   !- Name
  Scroll,                                   !- Compressor Type
  R22,                                         !- Refrigerant Type
  0.0015,                                   !- Design Source Side Flow Rate {m3/s}
  38000,                                     !- Nominal Cooling Coil Capacity {W}
  0,                                             !- Nominal Time for Condensate Removal to Begin {s}
  0,         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3000000,                                 !- High Pressure Cutoff {Pa}
  0,                                             !- Low Pressure Cutoff {Pa}
  AHU1 Water to Air Heat Pump Source Side1 Inlet Node,   !- Water Inlet Node Name
  AHU1 Water to Air Heat Pump Source Side1 Outlet Node,   !- Water Outlet Node Name
  AHU 1 Supply Fan Outlet, !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AHU1,   !- Air Outlet Node Name
  3.78019E+03,                         !- Load Side Total Heat Transfer Coefficient {W/K}
  3.41103E+03,                         !- Load Side Outside Surface Heat Transfer Coefficient {W/K}
  1.57066E+00,                         !- Superheat Temperature at the Evaporator Outlet {C}
  2.23529E+03,                         !- Compressor Power Losses {W}
  1.34624E+00,                         !- Compressor Efficiency
  ,                                               !- Compressor Piston Displacement {m3/s}
  ,                                               !- Compressor Suction/Discharge Pressure Drop {Pa}
  ,                                               !- Compressor Clearance Factor {dimensionless}
  9.74424E-03,                         !- Refrigerant Volume Flow Rate {m3/s}
  2.30803E+00,                         !- Volume Ratio {dimensionless}
  2.06530E-02,                         !-Leak Rate Coefficient
  1.92757E+03,                         !- Source Side Heat Transfer Coefficient {W/K}
  ,                                               !- Source Side Heat Transfer Resistance1 {dimensionless}
  ;                                               !- Source Side Heat Transfer Resistance2 {W/K}
Coil:Cooling:WaterToAirHeatPump:EquationFit
TheCoil:Cooling:WaterToAirHeatPump:EquationFitis a simple curve-fit model that requires coefficients generated from the heat pump catalog data. This is an equation-fit model that resembles a black box with no usage of heat transfer equations. The performance of the heat pump is modeled using curves fitted from the catalog data. Description of the equation-fit model is available in the following reference:
Tang,C. C. 2005. Modeling Packaged Heat Pumps in Quasi-Steady State Energy Simulation Program. M.S. Thesis. Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable fromhttp://www.hvac.okstate.edu/)
Inputs
Field: Name
This alpha field contains the identifying name for the coil. Any reference to this coil by another object (e.g.,AirLoopHVAC:UnitarySystemorAirLoopHVAC:UnitaryHeatPump:WaterToAir)will use this name.
Field: Water Inlet Node Name
This alpha field contains the cooling coil source side inlet node name.
Field: Water Outlet Node Name
This alpha field contains the cooling coil source side outlet node name.
Field: Air Inlet Node Name
This alpha field contains the cooling coil air inlet node name.
Field: Air Outlet Node Name
This alpha field contains the cooling coil air outlet node name.
Field: Rated Air Flow Rate
This numeric field contains the rated volumetric air flow rate on the load side of the heat pump in m3/s. This field is autosizable.
Field: Rated Water Flow Rate
This numeric field contains the rated volumetric water flow rate on the source side of the heat pump in m3/s. This field is autosizable.
Field: Gross Rated Total Cooling Capacity
This numeric field contains the gross rated total cooling capacity of the heat pump in W. This field is autosizable.The gross rated total cooling capacity should be within 20% of the gross rated heating capacity, otherwise a warning message is issued. The gross rated total cooling capacity should not account for the effect of supply air fan heat.
Field: Gross Rated Sensible Cooling Capacity
This numeric field contains the gross rated sensible capacity of the heat pump in W. This field is autosizable. The gross rated sensible cooling capacity shouldnot account for the effect of supply air fan heat.
Field: Rated Cooling Coefficient of Performance
This numeric field contains the rated cooling coefficient of performance of the heat pump.
Field: Rated Entering Water Temperature
This numeric field contains the entering water temperature at which the coil capacity, COP and power are rated at. As such, the coil's COP should be entered at this temperature. If left blank, 30 degrees C is used (rating temperature for water loop water-to-air heat pumps in ISO-13256-1-1998).
Field: Rated Entering Air Dry-Bulb Temperature
This numeric field contains the entering air dry-bulb temperature at which the coil capacity, COP and power are rated at. As such, the coil's COP should be entered at this temperature. If left blank, 27 degrees C is used (rated temperature for water loop water-to-air heat pumps in ISO-13256-1-1998).
Field: Rated Entering Air Wet-Bulb Temperature
This numeric field contains the entering air wet-bulb temperature at which the coil capacity, COP and power are rated at. As such, the coil's COP should be entered at this temperature. If left blank, 19 degrees C is used (rated temperature for water loop water-to-air heat pumps in ISO-13256-1-1998).
Field: Total Cooling Capacity Curve Name
This alpha field specifies the name of aquadlinearperformance curve object (ref: Performance Curves) for the heat pump total cooling capacity. The Single Speed Equation-Fit Model for Unitary Water-To-Air Heat Pump under the Air System Compound Component Groups in the Engineering Reference document contains more explanation regarding this.
Field: Sensible Cooling Capacity Curve Name
This alpha field specifies the name of aquintlinearperformance curve object (ref: Performance Curves) for the heat pump sensible cooling capacity. The Single Speed Equation-Fit Model for Unitary Water-To-Air Heat Pump under the Air System Compound Component Groups in the Engineering Reference document contains more explanation regarding this.
Field: Cooling Power Consumption Curve Name
This alpha field specifies the name of aquadlinearperformance curve object (ref: Performance Curves) for the heat pump power consumption. The Single Speed Equation-Fit Model for Unitary Water-To-Air Heat Pump under the Air System Compound Component Groups in the Engineering Reference document contains more explanation regarding this.
Field: Nominal Time for Condensate Removal to Begin
This numeric field defines the nominal time (in seconds) after startup for condensate to begin leaving the coil's condensate drain line at the coil's rated airflow and temperature conditions, starting with a dry coil. Nominal time is equal to the ratio of the energy of the coil's maximum condensate holding capacity (J) to the coil's steady-state latent capacity (W). Suggested value is 1000; zero value means the latent degradation model is disabled. The default value for this field is zero.
Field: Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
This numeric field defines ratio of the initial moisture evaporation rate from the cooling coil (when the compressor first turns off, in Watts) and the coil's steady-state latent capacity (Watts) at rated airflow and temperature conditions. Suggested value is 1.5; zero value means the latent degradation model is disabled. The default value for this field is zero.
Following is an example of the input for Coil:WaterToAirHP:EquationFit:Cooling coil
Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode,                         !- Name of Coil
  Water to Air Heat Pump Source Side1 Inlet Node, !- Coil Water Inlet Node Name
  Water to Air Heat Pump Source Side1 Outlet Node,!- Coil Water Outlet Node Name
  Cooling Coil Air Inlet Node,                    !- Coil Air Inlet Node Name
  Heating Coil Air Inlet Node,                    !- Coil Air Outlet Node Name
  4.6015E-01,                                     !- Rated Air Volumetric Flow Rate
  2.8391E-04,                                     !- Rated Water Volumetric Flow Rate
  23125.59,                                       !- Gross Rated Total Cooling Capacity
  16267.05,                                       !- Gross Rated Sensible Cooling Capacity
  4.7,                                            !- Rated Cooling Coefficient of Performance
  TotCoolCapCurve,                                !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,                               !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,                                   !- Cooling Power Consumption Curve Name
  0,                                              !- Nominal Time for Condensate Removal to Begin
  0;                                              !- Ratio of Initial Moisture Evaporation Rate and Steady-state Latent Capacity

  Curve:QuadLinear,
  TotCoolCapCurve,     ! Curve Name
  -0.68126221,         ! CoefficientC1
  1.99529297,          ! CoefficientC2
  -0.93611888,         ! CoefficientC3
  0.02081177,          ! CoefficientC4
  0.008438868,         ! CoefficientC5
  -100,                ! Minimum Value of w
  100,                 ! Maximum Value of w
  -100,                ! Minimum Value of x
  100,                 ! Maximum Value of x
  0,                   ! Minimum Value of y
  100,                 ! Maximum Value of y
  0,                   ! Minimum Value of z
  100,                 ! Maximum Value of z
  0,                   ! Minimum Curve Output
  38;                  ! Maximum Curve Output

  Curve:QuintLinear,
  CoolSensCapCurve,    ! Curve Name
  2.24209455,          ! CoefficientC1
  7.28913391,          ! CoefficientC2
  -9.06079896,         ! CoefficientC3
  -0.36729404,         ! CoefficientC4
  0.218826161,         ! CoefficientC5
  0.00901534,          ! CoefficientC6
  -100,                ! Minimum Value of v
  100,                 ! Maximum Value of v
  -100,                ! Minimum Value of w
  100,                 ! Maximum Value of w
  -100,                ! Minimum Value of x
  100,                 ! Maximum Value of x
  0,                   ! Minimum Value of y
  100,                 ! Maximum Value of y
  0,                   ! Minimum Value of z
  100,                 ! Maximum Value of z
  0,                   ! Minimum Curve Output
  38;                  ! Maximum Curve Output

  Curve:QuadLinear,
  CoolPowCurve,        ! Curve Name
  -3.20456384,         ! CoefficientC1
  0.47656454,          ! CoefficientC2
  3.16734236,          ! CoefficientC3
  0.10244637,          ! CoefficientC4
  -0.038132556,        ! CoefficientC5
  -100,                ! Minimum Value of w
  100,                 ! Maximum Value of w
  -100,                ! Minimum Value of x
  100,                 ! Maximum Value of x
  0,                   ! Minimum Value of y
  100,                 ! Maximum Value of y
  0,                   ! Minimum Value of z
  100,                 ! Maximum Value of z
  0,                   ! Minimum Curve Output
  38;                  ! Maximum Curve Output
Outputs
Coil:Cooling:WaterToAirHeatPump:ParameterEstimationandCoil:Cooling:WaterToAirHeatPump:EquationFithave the same output variables listed as follows;
HVAC, Average, Cooling Coil Electricity Rate [W]HVAC, Average, Cooling Coil Total Cooling Rate [W]HVAC, Average, Cooling Coil Sensible Cooling Rate [W]HVAC, Average, Cooling Coil Source Side Heat Transfer Rate [W]HVAC, Average, Cooling Coil Part Load Ratio []HVAC, Average, Cooling Coil Runtime Fraction []HVAC, Average, Cooling Coil Air Mass Flow Rate [kg/s]HVAC, Average, Cooling Coil Air Inlet Temperature [C]HVAC, Average, Cooling Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]HVAC, Average, Cooling Coil Air Outlet Temperature [C]HVAC, Average, Cooling Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]HVAC, Average, Cooling Coil Source Side Mass Flow Rate [kg/s]HVAC, Average, Cooling Coil Source Side Inlet Temperature [C]HVAC, Average, Cooling Coil Source Side Outlet Temperature [C]HVAC, Sum, Cooling Coil Electricity Energy [J]HVAC, Sum, Cooling Coil Total Cooling Energy [J]HVAC, Sum, Cooling Coil Sensible Cooling Energy [J]HVAC, Sum, Cooling Coil Latent Cooling Energy [J]HVAC, Average, Cooling Coil Latent Cooling Rate [W]HVAC, Sum, Cooling Coil Source Side Heat Transfer Energy [J]
HVAC, Average, Cooling Coil Electricity Rate [W]
HVAC, Average, Cooling Coil Total Cooling Rate [W]
HVAC, Average, Cooling Coil Sensible Cooling Rate [W]
HVAC, Average, Cooling Coil Source Side Heat Transfer Rate [W]
HVAC, Average, Cooling Coil Part Load Ratio []
HVAC, Average, Cooling Coil Runtime Fraction []
HVAC, Average, Cooling Coil Air Mass Flow Rate [kg/s]
HVAC, Average, Cooling Coil Air Inlet Temperature [C]
HVAC, Average, Cooling Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]
HVAC, Average, Cooling Coil Air Outlet Temperature [C]
HVAC, Average, Cooling Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]
HVAC, Average, Cooling Coil Source Side Mass Flow Rate [kg/s]
HVAC, Average, Cooling Coil Source Side Inlet Temperature [C]
HVAC, Average, Cooling Coil Source Side Outlet Temperature [C]
HVAC, Sum, Cooling Coil Electricity Energy [J]
HVAC, Sum, Cooling Coil Total Cooling Energy [J]
HVAC, Sum, Cooling Coil Sensible Cooling Energy [J]
HVAC, Sum, Cooling Coil Latent Cooling Energy [J]
HVAC, Average, Cooling Coil Latent Cooling Rate [W]
HVAC, Sum, Cooling Coil Source Side Heat Transfer Energy [J]
Cooling Coil Electricity Rate [W]
This output variable is the average electric consumption rate of the heat pump in Watts over the timestep being reported.
Cooling Coil Total Cooling Rate [W]
The output variable is the average total cooling load provide by the heat pump which includes the sensible and latent load in Watts over the timestep being reported.
Cooling Coil Sensible Cooling Rate [W]
The output variable is the average sensible cooling load provide by the heat pump in Watts over the timestep being reported.
Cooling Coil Source Side Heat Transfer Rate [W]
The output variable is the average heat rejected to the water at the heat pump condenser in Watts over the timestep being reported.
Cooling Coil Part Load Ratio []
This output variable is the ratio of the part-load capacity to the steady state capacity of the WatertoAirHP coil. For the cycling fan mode, the runtime fraction for the heat pump compressor may be different from the compressor part-load ratio reported here due to the part-load performance of the WatertoAirHP coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate.
Cooling Coil Runtime Fraction []
This output variable is the function of the part load ratio (PLR, part-load capacity/ steady state capacity). The duty factor or part load fraction accounts for efficiency losses due to compressor cycling.
Cooling Coil Air Mass Flow Rate [kg/s]
The output variable is the average air mass flow rate going through the heat pump over the timestep being reported.
Cooling Coil Air Inlet Temperature [C]
The output variable is the average entering air dry-bulb temperature over the timestep being reported.
Cooling Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]
The output variable is the average entering air dry humidity ratio over the timestep being reported.
Cooling Coil Air Outlet Temperature [C]
The output variable is the average leaving air dry-bulb temperature over the timestep being reported.
Cooling Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]
The output variable is the average leaving air dry humidity ratio over the timestep being reported.
Cooling Coil Source Side Mass Flow Rate [kg/s]
The output variable is the average water mass flow rate going through the heat pump over the timestep being reported.
Cooling Coil Source Side Inlet Temperature [C]
The output variable is the average entering water temperature over the timestep being reported.
Cooling Coil Source Side Outlet Temperature [C]
The output variable is the average leaving water temperature over the timestep being reported.
Cooling Coil Electricity Energy [J]
The output variable is the electric consumption of the heat pump in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Cooling, Group Key = System (ref.Output:Meterobjects).
Cooling Coil Total Cooling Energy [J]
The output variable is the total cooling output of the coil in Joules over the timestep being reported. Resource Type = EnergyTransfer, End Use Key = CoolingCoils, Group Key = System (ref.Output:Meterobjects).
Cooling Coil Sensible Cooling Energy [J]
The output variable is the total sensible cooling output of the coil in Joules over the timestep being reported
Cooling Coil Latent Cooling Energy [J]
Cooling Coil Latent Cooling Rate [W]
These output variables are the total latent cooling output of the coil in Joules or Watts over the timestep being reported.
Cooling Coil Source Side Heat Transfer Energy [J]
The output variable is the total source side heat transfer of the coil in Joules over the timestep being reported
[1]The 23.9C wet-bulb temperature condition is not applicable for air-cooled condensers which do not evaporate condensate.
[2]The 23.9C wet-bulb temperature condition is not applicable for air-cooled condensers which do not evaporate condensate.
[3]The 23.9C wet-bulb temperature condition is not applicable for air-cooled condensers which do not evaporate condensate.
[4]The 23.9C wet-bulb temperature condition is not applicable for air-cooled condensers which do not evaporate condensate.
Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
The Variable-Speed Water-to-Air Cooling Equation Fit Coil is a collection of performance curves that represent the cooling coil at various speed levels. The performance curves should be generated from the heat pump Reference Unit data. This is an equation-fit model that resembles a black box with no usage of heat transfer equations. On the other hand, the model uses the bypass factor approach to calculate sensible heat transfer rate, similar to the one used in the single-speed DX coil. The number of speed levels can range from 2 to 10. The cooling coil has four node connections, i.e. two air sides and two water sides. The user needs to specify a nominal speed level, at which the gross rated total cooling capacity, rated volumetric air and water flow rates are sized. The rated capacity, rated volumetric flow rates represent the real situation in the air and water loops, and are used to determine and flow rates at various speed levels in the parent objects, e.g. AirLoopHVAC:UnitarySystem,AirLoopHVAC:UnitaryHeatPump:WaterToAirandZoneHVAC:WaterToAirHeatPump.It shall be mentioned that the performance correction curves, i.e. the temperature and flow fraction correction curves, should be normalized to the capacity and flow rates at each individual speed and at the rated conditions, similar to the performance curves used in the DX coils. However, the performance values, e.g. gross capacities, gross COPs, gross SHRs and flow rates at individual speed levels, should be given regarding a specific unit from the Reference Unit catalog data. In the following content, the statement started with Reference Unit means the actual Reference Unit catalog data. The rated conditions for obtaining the capacities, COPs and SHRs are at indoor dry-bulb temperature of 26.67C (80F), wet bulb temperature of 19.44C (67F), and the source side entering water temperature of 29.4C (85F). Some equations are provided below to help explain the function of the various performance curves and data fields. For a detailed description of the algorithm and how the curves are used in the calculations, please see the Engineering Reference.
Inputs
Field: Name
This alpha field contains the identifying name for the variable speed cooling coil. Any reference to this coil by another object (e.g.,AirLoopHVAC:UnitarySystemorAirLoopHVAC:UnitaryHeatPump:WaterToAir)will use this name.
Field: Water Inlet Node Name
This alpha field contains the cooling coil source side inlet node name.
Field: Water Outlet Node Name
This alpha field contains the cooling coil source side outlet node name.
Field: Air Inlet Node Name
This alpha field contains the cooling coil load side inlet node name.
Field: Air Outlet Node Name
This alpha field contains the cooling coil load side outlet node name.
Field: Number of Speeds
This numeric field contains the maximum number of speed levels that the module uses. The number of speeds, for which the user input the performance data and curves, should be equal or higher than the maximum number. The performance inputs at higher speed levels are ignored.
Field: Nominal Speed Level
This numeric field defines the nominal speed level, at which the rated capacity, rated air and water volumetric flow rates are correlated.
Field: Gross Rated Total Cooling Capacity at Selected Nominal Speed Level
This numeric field contains the gross rated total cooling capacity at the nominal speed level. This field is autosizable. The gross rated total cooling capacity is used to determine a capacity scaling factor, as compared to the Reference Unit capacity at the nominal speed level.

And then, this scaling factor is used to determine capacities at rated conditions for other speed levels, as below,

Field: Rated Volumetric Air Flow Rate
This numeric field contains the rated volumetric air flow rate on the load side of the heat pump corresponding to the nominal speed level. This field is autosizable. The value is used to determine an internal scaling factor, and calculate the air flow rates in the parent objects. It is recommended that the ratio of the rated volumetric air flow rate to the rated capacity is the same as the unit performance from the Reference Unit data.

And the volumetric air flow rates in the parent objects are calculated as below,

Field: Rated Volumetric Water Flow Rate
This numeric field contains the rated volumetric water flow rate on the source side of the heat pump at the nominal speed level. This field is autosizable. The value is used to determine an internal scaling factor, and calculate the water flow rates in the water loop. It is recommended that the ratio of the rated volumetric water flow rate to the rated capacity is the same as the unit performance from the Reference Unit data.

And the required volumetric water flow rates at the speed levels in the parent objects, other than the nominal speed, are calculated as below,

Field: Nominal Time for Condensate Removal to Begin
This numeric field defines the nominal time (in seconds) after startup for condensate to begin leaving the coil's condensate drain line at the coil's rated airflow and temperature conditions, starting with a dry coil. Nominal time is equal to the ratio of the energy of the coil's maximum condensate holding capacity (J) to the coil's steady-state latent capacity (W). Suggested value is 1000; zero value means the latent degradation model is disabled. The default value for this field is zero.
Field: Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
This numeric field defines ratio of the initial moisture evaporation rate from the cooling coil (when the compressor first turns off, in Watts) and the coil's steady-state latent capacity (Watts) at rated airflow and temperature conditions. Suggested value is 1.5; zero value means the latent degradation model is disabled. The default value for this field is zero.
Field: Flag for Using Hot Gas Reheat, 0 or 1
This numeric field dictates whether to use the recoverable waste heat for reheating the supply air, downstream of the coil. The value 1 means using the hot gas reheating, and 0 means not using. If the hot gas reheating is turned on, the recoverable waste heat is subtracted from both the total cooling capacity and the sensible cooling capacity. The default value for this field is zero.
Field: Part Load Fraction Correlation Curve Name
This alpha field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the unit as a function of the part load ratio (PLR, sensible or latent load/steady-state sensible or latent cooling capacity for Speed 1), in the case that the unit operates under the lowest speed, i.e. on/off. The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the effective EIR for a given simulation timestep for Speed 1. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling. The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep). For PLR values between 0 and 1 (0 <= PLR < 1), the following rules apply:
PLF >= 0.7 and PLF >= PLR
If PLF < 0.7, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF < PLR, the runtime fraction of the coil is limited to 1.0. A typical part load fraction correlation would be:

If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:

Field Group: rated specification, performance curves, and waste heat data
The performance for each cooling speed must be specified as shown below. They should be directly given from the Reference Unit catalog data. All inputs for Speed 1 are required, followed by the optional inputs for other speeds.
Field: Speed <x> Reference Unit Gross Rated Total Cooling Capacity
This numeric field defines the total, full load cooling capacity in watts of the water-to-air cooling coil unit at rated conditions for Speed <x> operation. The value entered here must be greater than 0. The gross rated total capacity should not account for the effect of supply air fan heat.
Field: Speed <x> Reference Unit Gross Rated Sensible Heat Ratio
This numeric field defines sensible heat transfer ratio (SHR = gross sensible cooling capacity divided by gross total cooling capacity) of the cooling coil unit at rated conditions for Speed <x> operation. The value entered here must be greater than 0.0 and less than 1.0. This value should be obtained from the Reference Unit data. The gross rated SHR should not account for the effect of supply air fan heat.
Field: Speed <x> Reference Unit Gross Rated Cooling COP
This numeric field defines the coefficient of performance (COP = gross total cooling capacity in watts divided by electrical power input in watts) of the cooling coil unit at rated conditions for Speed <x> operation. The value entered here must be greater than 0. The input power includes power for the compressor(s) and accessories, but does not include the power consumptions of the indoor supply air fan and water pump. The gross COP should not account for the supply air fan.
Field: Speed <x> Reference Unit Rated Air Flow Rate
This numeric field defines the volumetric air flow rate, in, across the cooling coil at rated conditions for Speed <x> operation. The value entered here should be directly from the Reference Unit data, corresponding to the given gross rated total cooling capacity and gross rated cooling COP at the speed, as above.
Field: Speed <x> Reference Unit Rated Water Flow Rate
This numeric field defines the volumetric water flow rate, in, flowing at the source side of the cooling coil at rated conditions for Speed <x> operation. The value entered here should be directly from the Reference Unit data, corresponding to the given gross rated total cooling capacity and gross rated cooling COP at the speed, as above.
Field: Speed <x> Total Cooling Capacity Function of Temperature Curve Name
This alpha field defines the name of a bi-quadratic performance curve for Speed <x> (ref: Performance Curves) that parameterizes the variation of the gross total cooling capacity as a function of the both the indoor wet-bulb and source side entering water temperature, from the Reference Unit. The output of this curve is multiplied by the gross rated total cooling capacity at the speed to give the gross total cooling capacity at specific temperature operating conditions (i.e., at an indoor air wet-bulb temperature or entering water temperature different from the rating point temperature). It should be noted that the curve is normalized to the cooling capacity at Speed<x> from the Reference Unit data, and have the value of 1.0 at the rating point.
Field: Speed <x> Total Cooling Capacity Function of Air Flow Fraction Curve Name
This alpha field defines the name of a quadratic or cubic performance curve for Speed <x> (ref: Performance Curves) that parameterizes the variation of the gross total cooling capacity as a function of the ratio of actual air flow rate across the cooling coil to the design air flow rate (i.e., fraction of full load flow at Speed <x>, from the Reference Unit data). The curve is normalized to have the value of 1.0 when the actual air flow rate equals the design air flow rate, at Speed <x>.
Field: Speed <x> Total Cooling Capacity Function of Water Flow Fraction Curve Name
This alpha field defines the name of a quadratic or cubic performance curve for Speed <x> (ref: Performance Curves) that parameterizes the variation of the gross total cooling capacity as a function of the ratio of actual water flow rate across the cooling coil to the design water flow rate (i.e., fraction of full load flow), at Speed <x>, from the Reference Unit data. The curve is normalized to have the value of 1.0 when the actual water flow rate equals the design air flow rate, at Speed <x>.
The actual total cooling capacity at Speed <x>, considering variations in temperatures, air and water flow rates is calculated as below:

Field: Speed <x> Energy Input Ratio Function of Temperature Curve Name
This alpha field defines the name of a bi-quadratic, quadratic or cubic performance curve for Speed <x> (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the both the indoor air wet-bulb and entering water temperatures The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR (inverse of rated COP at Speed <x> from the Reference Unit data) to give the EIR at specific temperature operating conditions (i.e., at an indoor air wet-bulb temperature or entering water temperature different from the rating point temperature). The curve is normalized to have the value of 1.0 at the rating point.
Field: Speed <x> Energy Input Ratio Function of Air Flow Fraction Curve Name
This alpha field defines the name of a quadratic or cubic performance curve for Speed <x> (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual air flow rate across the cooling coil to the design air flow rate (i.e., fraction of full load flow, at Speed <x> from the Reference Unit data). The EIR is the inverse of the COP. This curve is normalized to a value of 1.0 when the actual air flow rate equals the design air flow rate.
Field: Speed <x> Energy Input Ratio Function of Water Flow Fraction Curve Name
This alpha field defines the name of a quadratic or cubic performance curve for Speed <x> (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual water flow rate across the cooling coil to the design water flow rate (i.e., fraction of full load flow, at Speed <x> from the Reference Unit data). This curve is normalized to a value of 1.0 when the actual air flow rate equals the design air flow rate.
The actual EIR at Speed <x>, considering variations in temperatures, air and water flow rates is calculated as below:

And, the actual power consumption is calculated:

Field: Speed <x> Reference Unit Waste Heat Fraction of Power Input
The fraction of heat input to cooling that is available as recoverable waste heat at full load and rated conditions for Speed <x> operation. The part of heat is not discharged to the water loop. And it can be used for hot gas reheating during dehumidification operation, by setting 1 to Flag for Using Hot Gas Reheat.
Field: Speed <x> Waste Heat Function of Temperature Curve Name
The name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of the waste heat recovery as a function of indoor wet-bulb temperature and the entering water temperature for Speed <x> from the Reference Unit data. The output of this curve is multiplied by the design recoverable waste heat at specific temperature operating conditions (i.e., at temperatures different from the rating point). The curve is normalized to a value of 1.0 at the rating point.
The actual recoverable waste heat at Speed <x> is calculated as below:

An example of this statement in an IDF is:
Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  Sys 1 Heat Pump Cooling Mode,                           !- Name
  Sys 1 Water to Air Heat Pump Source Side1 Inlet Node,   !- Water Inlet Node Name
  Sys 1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  Sys 1 Cooling Coil Air Inlet Node,!- Air Inlet Node Name
  Sys 1 Heating Coil Air Inlet Node,!- Air Outlet Node Name
  10.0,                             !- Number of Speeds
  10.0,                             !- Nominal Speed Level
  Autosize,                         !- Gross Rated Total Cooling Capacity {W}
  Autosize,                         !- Rated Air Flow Rate {m3/s}
  Autosize,                         !- Rated Water Flow Rate {m3/s}
  0.0,                              !- Nominal time for Condensate to Begin Leaving the Coil
  0.0,                              !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity
  1,                                !- Flag for Using Hot Gas Reheat or Not, 0 = false; 1 = true
  VS Energy Part Load Fraction 1,   !- Energy Part Load Fraction Curve
  1524.1,                           !- Speed 1 Reference Unit Gross Rated Total Cooling Capacity
  0.75,                             !- Speed 1 Reference Unit Gross Sensible Heat Ratio
  4.0,                              !- Speed 1 Reference Unit Gross Cooling COP
  0.1359072,                        !- Speed 1 Reference Unit Rated air flow rate
  0.000381695,                      !- Speed 1 Reference Unit Rated water flow rate
  TC VS Temp1 Test,                 !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
  TC VS AirFrac Test,               !- Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  TC VS WaterFrac Test,             !- Speed 1 Total Cooling Capacity Function of Water Flow Fraction Curve Name
  EIR VS Temp1 Test,                !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  EIR VS AirFrac Test,              !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIR VS WaterFrac Test,            !- Speed 1 Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                              !- Speed 1 Waste Heat fraction to power input
  wasteHeat VS Temp1 Test,          !- Speed 1 Waste Heat Function of Temperature Curve Name
  1877.9,                           !- Speed 2 Reference Unit Gross Rated Total Cooling Capacity
  0.75,                             !- Speed 2 Reference Unit Gross Sensible Heat Ratio
  4.0,                              !- Speed 2 Reference Unit Gross Cooling COP
  0.151008,                         !- Speed 2 Reference Unit Rated air flow rate
  0.000381695,                      !- Speed 2 Reference Unit Rated water flow rate
  TC VS Temp1 Test,                 !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
  TC VS AirFrac Test,               !- Speed 2   Total Cooling Capacity Function of Air Flow Fraction Curve Name
  TC VS WaterFrac Test,             !- Speed 2   Total Cooling Capacity Function of Water Flow Fraction Curve Name
  EIR VS Temp1 Test,                !- Speed 2   Energy Input Ratio Function of Temperature Curve Name
  EIR VS AirFrac Test,              !- Speed 2   Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIR VS WaterFrac Test,            !- Speed 2   Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                              !- Speed 2   Waste Heat fraction to power input
  wasteHeat VS Temp1 Test,          !- Speed 2   Waste Heat Function of Temperature Curve Name
  2226.6,                           !- Speed 3 Reference Unit Gross Rated Total Cooling Capacity
  0.75,                             !- Speed 3 Reference Unit Gross Sensible Heat Ratio
  4.0,                              !- Speed 3 Reference Unit Gross Cooling COP
  0.1661088,                        !- Speed 3 Reference Unit Rated air flow rate
  0.000381695,                      !- Speed 3 Reference Unit Rated water flow rate
  TC VS Temp1 Test,                 !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
  TC VS AirFrac Test,               !- Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  TC VS WaterFrac Test,             !- Speed 3 Total Cooling Capacity Function of Water Flow Fraction Curve Name
  EIR VS Temp1 Test,                !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
  EIR VS AirFrac Test,              !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIR VS WaterFrac Test,            !- Speed 3 Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                              !- Speed 3 Waste Heat fraction to power input
  wasteHeat VS Temp1 Test,          !- Speed 3 Waste Heat Function of Temperature Curve Name
  2911.3,                           !- Speed 4 Reference Unit Gross Rated Total Cooling Capacity
  0.75,                             !- Speed 4 Reference Unit Gross Sensible Heat Ratio
  4.0,                              !- Speed 4 Reference Unit Gross Cooling COP
  0.1963104,                        !- Speed 4 Reference Unit Rated air flow rate
  0.000381695,                      !- Speed 4 Reference Unit Rated water flow rate
  TC VS Temp1 Test,                 !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
  TC VS AirFrac Test,               !- Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  TC VS WaterFrac Test,             !- Speed 4 Total Cooling Capacity Function of Water Flow Fraction Curve Name
  EIR VS Temp1 Test,                !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
  EIR VS AirFrac Test,              !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIR VS WaterFrac Test,            !- Speed 4 Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                              !- Speed 4 Waste Heat fraction to power input
  wasteHeat VS Temp1 Test,          !- Speed 4 Waste Heat Function of Temperature Curve Name
  3581.7,                           !- Speed 5 Reference Unit Gross Rated Total Cooling Capacity
  0.75,                             !- Speed 5 Reference Unit Gross Sensible Heat Ratio
  4.0,                              !- Speed 5 Reference Unit Gross Cooling COP
  0.226512,                         !- Speed 5 Reference Unit Rated air flow rate
  0.000381695,                      !- Speed 5 Reference Unit Rated water flow rate
  TC VS Temp1 Test,                 !- Speed 5 Total Cooling Capacity Function of Temperature Curve Name
  TC VS AirFrac Test,               !- Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  TC VS WaterFrac Test,             !- Speed 5 Total Cooling Capacity Function of Water Flow Fraction Curve Name
  EIR VS Temp1 Test,                !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
  EIR VS AirFrac Test,              !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIR VS WaterFrac Test,            !- Speed 5 Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                              !- Speed 5 Waste Heat fraction to power input
  wasteHeat VS Temp1 Test,          !- Speed 5 Waste Heat Function of Temperature Curve Name
  4239.5,                           !- Speed 6 Reference Unit Gross Total Cooling Capacity
  0.75,                             !- Speed 6 Reference Unit Gross Sensible Heat Ratio
  4.0,                              !- Speed 6 Reference Unit Gross Cooling COP
  0.2567136,                        !- Speed 6 Reference Unit Rated air flow rate
  0.000381695,                      !- Speed 6 Reference Unit Rated water flow rate
  TC VS Temp1 Test,                 !- Speed 6 Total Cooling Capacity Function of Temperature Curve Name
  TC VS AirFrac Test,               !- Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  TC VS WaterFrac Test,             !- Speed 6 Total Cooling Capacity Function of Water Flow Fraction Curve Name
  EIR VS Temp1 Test,                !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
  EIR VS AirFrac Test,              !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIR VS WaterFrac Test,            !- Speed 6 Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                              !- Speed 6 Waste Heat fraction to power input
  wasteHeat VS Temp1 Test,          !- Speed 6 Waste Heat Function of Temperature Curve Name
  4885.7,                           !- Speed 7 Reference Unit Gross Rated Total Cooling Capacity
  0.75,                             !- Speed 7 Reference Unit Gross Sensible Heat Ratio
  4.0,                              !- Speed 7 Reference Unit Gross Cooling COP
  0.2869152,                        !- Speed 7 Reference Unit Rated air flow rate
  0.000381695,                      !- Speed 7 Reference Unit Rated water flow rate
  TC VS Temp1 Test,                 !- Speed 7 Total Cooling Capacity Function of Temperature Curve Name
  TC VS AirFrac Test,               !- Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  TC VS WaterFrac Test,             !- Speed 7 Total Cooling Capacity Function of Water Flow Fraction Curve Name
  EIR VS Temp1 Test,                !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
  EIR VS AirFrac Test,              !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIR VS WaterFrac Test,            !- Speed 7 Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                              !- Speed 7 Waste Heat fraction to power input
  wasteHeat VS Temp1 Test,          !- Speed 7 Waste Heat Function of Temperature Curve Name
  5520.7,                           !- Speed 8 Reference Unit Gross Rated Total Cooling Capacity
  0.75,                             !- Speed 8 Reference Unit Gross Sensible Heat Ratio
  4.0,                              !- Speed 8 Reference Unit Gross Cooling COP
  0.3171168,                        !- Speed 8 Reference Unit Rated air flow rate
  0.000381695,                      !- Speed 8 Reference Unit Rated water flow rate
  TC VS Temp1 Test,                 !- Speed 8 Total Cooling Capacity Function of Temperature Curve Name
  TC VS AirFrac Test,               !- Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  TC VS WaterFrac Test,             !- Speed 8 Total Cooling Capacity Function of Water Flow Fraction Curve Name
  EIR VS Temp1 Test,                !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
  EIR VS AirFrac Test,              !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIR VS WaterFrac Test,            !- Speed 8 Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                              !- Speed 8 Waste Heat fraction to power input
  wasteHeat VS Temp1 Test,          !- Speed 8 Waste Heat Function of Temperature Curve Name
  6144.8,                           !- Speed 9 Reference Unit Gross Rated Total Cooling Capacity
  0.75,                             !- Speed 9 Reference Unit Gross Sensible Heat Ratio
  4.0,                              !- Speed 9 Reference Unit Gross Cooling COP
  0.3473184,                        !- Speed 9 Reference Unit Rated air flow rate
  0.000381695,                      !- Speed 9 Reference Unit Rated water flow rate
  TC VS Temp1 Test,                 !- Speed 9 Total Cooling Capacity Function of Temperature Curve Name
  TC VS AirFrac Test,               !- Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  TC VS WaterFrac Test,             !- Speed 9 Total Cooling Capacity Function of Water Flow Fraction Curve Name
  EIR VS Temp1 Test,                !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
  EIR VS AirFrac Test,              !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIR VS WaterFrac Test,            !- Speed 9 Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                              !- Speed 9 Waste Heat fraction to power input
  wasteHeat VS Temp1 Test,          !- Speed 9 Waste Heat Function of Temperature Curve Name
  6758.0,                           !- Speed 10 Reference Unit Gross Rated Total Cooling Capacity
  0.75,                             !- Speed 10 Reference Unit Gross Sensible Heat Ratio
  4.0,                              !- Speed 10 Reference Unit Gross Cooling COP
  0.37752,                          !- Speed 10 Reference Unit Rated air flow rate
  0.000381695,                      !- Speed 10 Reference Unit Rated water flow rate
  TC VS Temp1 Test,                 !- Speed 10 Total Cooling Capacity Function of Temperature Curve Name
  TC VS AirFrac Test,               !- Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
  TC VS WaterFrac Test,             !- Speed 10 Total Cooling Capacity Function of Water Flow Fraction Curve Name
  EIR VS Temp1 Test,                !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
  EIR VS AirFrac Test,              !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIR VS WaterFrac Test,            !- Speed 10 Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                              !- Speed 10 Waste Heat fraction to power input
  wasteHeat VS Temp1 Test;          !- Speed 10 Waste Heat Function of Temperature Curve Name
Outputs
HVAC, Average, Cooling Coil Electricity Rate [W]HVAC, Average, Cooling Coil Total Cooling Rate [W]HVAC, Average, Cooling Coil Sensible Cooling Rate [W]HVAC, Average, Cooling Coil Source Side Heat Transfer Rate [W]HVAC, Average, Cooling Coil Part Load Ratio []HVAC, Average, Cooling Coil Runtime Fraction []HVAC, Average, Cooling Coil Air Mass Flow Rate [kg/s]HVAC, Average, Cooling Coil Air Inlet Temperature [C]HVAC, Average, Cooling Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]HVAC, Average, Cooling Coil Air Outlet Temperature [C]HVAC, Average, Cooling Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]HVAC, Average, Cooling Coil Source Side Mass Flow Rate [kg/s]HVAC, Average, Cooling Coil Source Side Inlet Temperature [C]HVAC, Average, Cooling Coil Source Side Outlet Temperature [C]HVAC, Average, Cooling Coil Upper Speed Level []HVAC, Average, Cooling Coil Neighboring Speed Levels Ratio []HVAC, Average, Cooling Coil Recoverable Heat Transfer Rate [W]HVAC, Sum, Cooling Coil Electricity Energy [J]HVAC, Sum, Cooling Coil Total Cooling Energy [J]HVAC, Sum, Cooling Coil Sensible Cooling Energy [J]HVAC, Sum, Cooling Coil Latent Cooling Energy [J]HVAC, Average, Cooling Coil Latent Cooling Rate [W]HVAC, Sum, Cooling Coil Source Side Heat Transfer Energy [J]
HVAC, Average, Cooling Coil Electricity Rate [W]
HVAC, Average, Cooling Coil Total Cooling Rate [W]
HVAC, Average, Cooling Coil Sensible Cooling Rate [W]
HVAC, Average, Cooling Coil Source Side Heat Transfer Rate [W]
HVAC, Average, Cooling Coil Part Load Ratio []
HVAC, Average, Cooling Coil Runtime Fraction []
HVAC, Average, Cooling Coil Air Mass Flow Rate [kg/s]
HVAC, Average, Cooling Coil Air Inlet Temperature [C]
HVAC, Average, Cooling Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]
HVAC, Average, Cooling Coil Air Outlet Temperature [C]
HVAC, Average, Cooling Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]
HVAC, Average, Cooling Coil Source Side Mass Flow Rate [kg/s]
HVAC, Average, Cooling Coil Source Side Inlet Temperature [C]
HVAC, Average, Cooling Coil Source Side Outlet Temperature [C]
HVAC, Average, Cooling Coil Upper Speed Level []
HVAC, Average, Cooling Coil Neighboring Speed Levels Ratio []
HVAC, Average, Cooling Coil Recoverable Heat Transfer Rate [W]
HVAC, Sum, Cooling Coil Electricity Energy [J]
HVAC, Sum, Cooling Coil Total Cooling Energy [J]
HVAC, Sum, Cooling Coil Sensible Cooling Energy [J]
HVAC, Sum, Cooling Coil Latent Cooling Energy [J]
HVAC, Average, Cooling Coil Latent Cooling Rate [W]
HVAC, Sum, Cooling Coil Source Side Heat Transfer Energy [J]
Cooling Coil Electricity Rate [W]
This output variable is the average electric consumption rate of the heat pump in Watts over the timestep being reported.
Cooling Coil Total Cooling Rate [W]
The output variable is the average total cooling load provide by the heat pump which includes the sensible and latent load in Watts over the timestep being reported.
Cooling Coil Sensible Cooling Rate [W]
The output variable is the average sensible cooling load provide by the heat pump in Watts over the timestep being reported.
Cooling Coil Source Side Heat Transfer Rate [W]
The output variable is the average heat rejected to the water at the heat pump condenser in Watts over the timestep being reported.
Cooling Coil Part Load Ratio []
This output variable is the ratio of the part-load capacity to the steady state capacity of the VSWatertoAirHP coil. For the cycling fan mode, the runtime fraction for the heat pump compressor may be different from the compressor part-load ratio reported here due to the part-load performance of the VSWatertoAirHP coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate.
Cooling Coil Runtime Fraction []
This output variable is the function of the part load ratio (PLR, part-load capacity/ steady state capacity). The duty factor or runtime fraction accounts for efficiency losses due to compressor cycling.
Cooling Coil Air Mass Flow Rate [kg/s]
The output variable is the average air mass flow rate going through the heat pump over the timestep being reported.
Cooling Coil Air Inlet Temperature [C]
The output variable is the average entering air dry-bulb temperature over the timestep being reported.
Cooling Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]
The output variable is the average entering air dry humidity ratio over the timestep being reported.
Cooling Coil Air Outlet Temperature [C]
The output variable is the average leaving air dry-bulb temperature over the timestep being reported.
Cooling Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]
The output variable is the average leaving air dry humidity ratio over the timestep being reported.
Cooling Coil Source Side Mass Flow Rate [kg/s]
The output variable is the average water mass flow rate going through the heat pump over the timestep being reported.
Cooling Coil Source Side Inlet Temperature [C]
The output variable is the average entering water temperature over the timestep being reported.
Cooling Coil Source Side Outlet Temperature [C]
The output variable is the average leaving water temperature over the timestep being reported.
Cooling Coil Upper Speed Level []
The output variable is the average upper speed level, for interpolating performances between two neighboring speed levels.
Cooling Coil Neighboring Speed Levels Ratio []
The output variable is the average speed ratio, for interpolating performances between two neighboring speed levels.
Cooling Coil Recoverable Heat Transfer Rate [W]
This output variable is the average recoverable waste heat rate of the heat pump in Watts over the timestep being reported.
Cooling Coil Electricity Energy [J]
The output variable is the electric consumption of the heat pump in Joules over the timestep being reported.
Cooling Coil Total Cooling Energy [J]
The output variable is the total cooling output of the coil in Joules over the timestep being reported.
Cooling Coil Sensible Cooling Energy [J]
The output variable is the total sensible cooling output of the coil in Joules over the timestep being reported
Cooling Coil Latent Cooling Energy [J]
Cooling Coil Latent Cooling Rate [W]
These output variables are the total latent cooling output of the coil in Joules or Watts over the timestep being reported.
Cooling Coil Source Side Heat Transfer Energy [J]
The output variable is the total source side heat transfer of the coil in Joules over the timestep being reported.
Coil:Heating:WaterToAirHeatPump:ParameterEstimation
The Water to Air heat pump heating coil is a deterministic model that requires parameters to describe the operating conditions of the heat pump's components. The parameters are generated from the manufacturer catalog data using multi-variable optimization method. However, the parameters required for WatertoAirHP heating coil is similar to WatertoAirHP cooling except (source side outside heat transfer coefficient) parameter is not required for heating. In addition, the heating coil model can be used for 3 type of compressors which arereciprocating,rotaryandscroll.
Inputs
Field: Name
This alpha field contains the identifying name for the coil. Any reference to this coil by another object (e.g.,AirLoopHVAC:UnitarySystemorAirLoopHVAC:UnitaryHeatPump:WaterToAir)will use this name.
Field: Compressor Type
Type of compressor mode used for the heat pump. Choices available are reciprocating, rotary and scroll compressor. Note that the parameters vary for different compressor.
Field: Refrigerant Type
This alpha field contains the type of refrigerant used by the heat pump.
Field: Design Source Side Flow Rate
This numeric field defines the water flow rate though the coil in m3/sec
Field: Gross Rated Heating Capacity
This numeric field defines the gross heating capacity for the WatertoAirHP heating coil at the rated condition in Watts. The gross heating capacity should Not include the effect of supply air fan heat.
Field: High Pressure Cutoff
This numeric field defines the compressor's maximum allowable pressure in Pascal (N/m2)
Field: Low Pressure Cutoff
This numeric field defines the compressor's minimum allowable pressure in Pascal (N/m2)
Field: Water Inlet Node Name
This alpha field contains the heating coil source side inlet node name.
Field: Water Outlet Node Name
This alpha field contains the heating coil source side outlet node name.
Field: Air Inlet Node Name
This alpha field contains the heating coil air inlet node name.
Field: Air Outlet Node Name
This alpha field contains the heating coil air outlet node name.
Heating Coil Parameters
Depending on the type of compressor specified, the type of parameters and values also differs. An Excel Spreadsheet is in the final stage of development that is capable of estimating the parameters based on the manufacturer data. The general parameters are listed first followed by specific parameters required by the respective compressor model. Lastly, parameters are listed based on the type of source side fluid used.
Field: Load Side Total Heat Transfer Coefficient
This numeric field defines the estimated parameterload side total heat transfer coefficientin W/K. This field was previously known as Parameter 1.
Field: Superheat Temperature at the Evaporator Outlet
This numeric field defines the estimated parametersuperheat temperatureat the evaporator outlet in degree Celsius (C). This field was previously known as Parameter 2.
Field: Compressor Power Losses
This numeric field defines the estimated parametercompressor power losses, which accounts for the loss of work due to mechanical and electrical losses in the compressor in Watts. This field was previously known as Parameter 3.
Field: Compressor Efficiency
This numeric field defines the estimated parameter of thecompressor's efficiency. The compressor efficiency is formulated as the equation below:

This field was previously know as Parameter 4.
Field: Compressor Piston Displacement
This numeric field defines the estimated parameterpiston displacement of the compressorin m3/s. This field was part of what was previously known as Parameter 5. It should be used when the Compressor type is either Reciprocating and Rotary. The field should be left blank when Compressor type is Scroll.
Field: Compressor Suction/Discharge Pressure Drop
This numeric field defines the estimated parameterpressure drop at the compressor suctionand discharge in Pascals (N/m2). This field was part of what was previously known as Parameter 6. It should be used when the Compressor type is either Reciprocating and Rotary. The field should be left blank when Compressor type is Scroll.
Field: Compressor Clearance Factor
This numeric field defines the estimated parameterclearance factor of the compressor. This parameter is dimensionless. This field was part of what was previously known as Parameter 7. It should only be used when the Compressor type is Reciprocating. The field should be left blank when Compressor type is Scroll or Rotary.
Field: Refrigerant Volume Flow Rate
This numeric field defines therefrigerant volume flow rateat the beginning of the compression [m3/s]. This field was part of what was previously known as Parameter 6. It should only be used when the Compressor type is Scroll. The field should be left blank when Compressor type is Reciprocating or Rotary.
Field: Volume Ratio
This numeric field defines thebuilt-in-volume ratio. This field was part of what was previously known as Parameter 6. It should only be used when the Compressor type is Scroll. The field should be left blank when Compressor type is Reciprocating or Rotary.
Field: Leak Rate Coefficient
This numeric field defines the coefficient for the relationship betweenpressure ratio and leakage rate. This field was part of what was previously known as Parameter 7. It should only be used when the Compressor type is Scroll. The field should be left blank when Compressor type is Reciprocating or Rotary.
Field: Source Side Heat Transfer Coefficient
This numeric field defines the estimated parametersource side heat transfer coefficientin W/K. This field was part of what was previously known as Parameter 8. It should only be used when the Source Side Fluid Name is Water.
Field: Source Side Heat Transfer Resistance1
This numeric field defines the estimated parametersource side heat transfer resistance 1. Unit is dimensionless. This field was part of what was previously known as Parameter 8. It should only be used when the Source Side Fluid Name is an antifreeze.
Field: Source Side Heat Transfer Resistance2
This numeric field defines the estimatedparameter source side heat transfer resistance 2. Unit is W/K. This field was previously known as Parameter 9. It should only be used when the Source Side Fluid Name is an antifreeze.
Following is an example input for Coil:WatertoAirHP:ParameterEstimation:Heating
Coil:Heating:WaterToAirHeatPump:ParameterEstimation,
  Heat Pump HEATING Mode AHU1,   !- Name
  Scroll,                                   !- Compressor Type
  R22,                                         !- Refrigerant Type
  0.0015,                                   !- Design Source Side Flow Rate {m3/s}
  38000,                                     !- Gross Rated Heating Capacity {W}
  3000000,                                 !- High Pressure Cutoff
  0,                                             !- Low Pressure Cutoff {Pa}
  AHU1 Water to Air Heat Pump Source Side2 Inlet Node,   !- Water Inlet Node Name
  AHU1 Water to Air Heat Pump Source Side2 Outlet Node,   !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AHU1,   !- Air Inlet Node Name
  Heating Coil Air Outlet Node AHU1,   !- Air Outlet Node Name
  5.79505E+03,                         !- Load Side Total Heat Transfer Coefficient {W/K}
  1.56696E+00,                         !- Superheat Temperature at the Evaporator Outlet {C}
  3.91338E+03,                         !- Compressor Power Losses {W}
  1.26356E+00,                         !- Compressor Efficiency
  ,                                               !- Compressor Piston Displacement {m3/s}
  ,                                               !- Compressor Suction/Discharge Pressure Drop {Pa}
  ,                                               !- Compressor Clearance Factor {dimensionless}
  6.99573E-03,                         !- Refrigerant Volume Flow Rate {m3/s}
  4.96167E+00,                         !- Volume Ratio {dimensionless}
  2.07750E-06,                         !-Leak Rate Coefficient {dimensionless}
  4.00322E+03,                         !- Source Side Heat Transfer Coefficient {W/K}
  ,                                               !- Source Side Heat Transfer Resistance1 {dimensionless}
  ;                                               !- Source Side Heat Transfer Resistance2 {W/K}
Coil:Heating:WaterToAirHeatPump:EquationFit
The Water to Air Heating Equation Fit Coil is a simple curve-fit model that requires coefficients generated from the heat pump catalog data. This is an equation-fit model that resembles a black box with no usage of heat transfer equations. The performance of the heat pump is modeled using curves fitted from the catalog data.
Inputs
Field: Name
This alpha field contains the identifying name for the coil. Any reference to this coil by another object (e.g.,AirLoopHVAC:UnitarySystemorAirLoopHVAC:UnitaryHeatPump:WaterToAir)will use this name.
Field: Water Inlet Node Name
This alpha field contains the heating coil source side inlet node name.
Field: Water Outlet Node Name
This alpha field contains the heating coil source side outlet node name.
Field: Air Inlet Node Name
This alpha field contains the heating coil air inlet node name.
Field: Air Outlet Node Name
This alpha field contains the heating coil air outlet node name.
Field: Rated Air Flow Rate
This numeric field contains the rated volumetric air flow rate on the load side of the heat pump in m3/s. This field is autosizable.
Field: Rated Water Flow Rate
This numeric field contains the rated volumetric water flow rate on the source side of the heat pump in m3/s. This field is autosizable.
Field: Gross Rated Heating Capacity
This numeric field contains the gross heating capacity of the heat pump at the rated condition in W. The gross heating capacity should not account for the effect of supply air fan heat. This field is autosizable.
Field: Gross Rated Heating COP
This numeric field contains the gross rated heating coefficient of performance of the heat pump. The gross rated COP of the heat pump should not account for the effect of supply air fan heat.
Field: Rated Entering Water Temperature
This numeric field contains the entering water temperature at which the coil capacity, COP and power are rated at. As such, the coil's COP should be entered at this temperature. If left blank, 20 degrees C is used (rating temperature for water loop water-to-air heat pumps in ISO-13256-1-1998).
Field: Rated Entering Air Dry-Bulb Temperature
This numeric field contains the entering air dry-bulb temperature at which the coil capacity, COP and power are rated at. As such, the coil's COP should be entered at this temperature. If left blank, 20 degrees C is used (rated temperature for water loop water-to-air heat pumps in ISO-13256-1-1998).
Field: Ratio of Rated Heating Capacity to Rated Cooling Capacity
This numeric field contains the ratio of rated heating capacity to the rated cooling capacity. It is used to determine the autosized rated heating capacity from the rated cooling capacity. It is also used to determine the autosized rated cooling capacity when peak heating loads are dominating during sizing calculations. If both this object's and its associated cooling coil's capacity are provided by the user, this field not used. Typical value for this field depends on the application in which the coils are used. Here are some suggested values 1.23 for water loop applications, 0.89 for ground water applications, and 0.76 for ground loop applications (source: 2021 AHRI directory).
Field: Heating Capacity Curve Name
This alpha field specifies the name of aquadlinearperformance curve object (ref: Performance Curves) for the heat pump capacity. The Single Speed Equation-Fit Model for Unitary Water-To-Air Heat Pump under the Air System Compound Component Groups in the Engineering Reference document contains more explanation regarding these coefficients.
Field: Heating Power Consumption Curve Name
This alpha field specifies the name of aquadlinearperformance curve object (ref: Performance Curves) for the heat pump power consumption. The Single Speed Equation-Fit Model for Unitary Water-To-Air Heat Pump under the Air System Compound Component Groups in the Engineering Reference document contains more explanation regarding this.
Outputs
Coil:Heating:WaterToAirHeatPump:ParameterEstimationandCoil:Heating:WaterToAirHeatPump:EquationFithave the same output variables listed as follows;
HVAC, Average, Heating Coil Electricity Rate [W]HVAC, Average, Heating Coil Heating Rate [W]HVAC, Average, Heating Coil Sensible Heating Rate [W]HVAC, Average, Heating Coil Source Side Heat Transfer Rate [W]HVAC, Average, Heating Coil Part Load RatioHVAC, Average, Heating Coil Runtime Fraction []HVAC, Average, Heating Coil Air Mass Flow Rate [kg/s]HVAC, Average, Heating Coil Air Inlet Temperature [C]HVAC, Average, Heating Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]HVAC, Average, Heating Coil Air Outlet Temperature [C]HVAC, Average, Heating Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]HVAC, Average, Heating Coil Source Side Mass Flow Rate [kg/s]HVAC, Average, Heating Coil Source Side Inlet Temperature [C]HVAC, Average, Heating Coil Source Side Outlet Temperature [C]HVAC, Sum, Heating Coil Electricity Energy [J]HVAC, Sum, Heating Coil Heating Energy [J]HVAC, Sum, Heating Coil Source Side Heat Transfer Energy [J]
HVAC, Average, Heating Coil Electricity Rate [W]
HVAC, Average, Heating Coil Heating Rate [W]
HVAC, Average, Heating Coil Sensible Heating Rate [W]
HVAC, Average, Heating Coil Source Side Heat Transfer Rate [W]
HVAC, Average, Heating Coil Part Load Ratio
HVAC, Average, Heating Coil Runtime Fraction []
HVAC, Average, Heating Coil Air Mass Flow Rate [kg/s]
HVAC, Average, Heating Coil Air Inlet Temperature [C]
HVAC, Average, Heating Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]
HVAC, Average, Heating Coil Air Outlet Temperature [C]
HVAC, Average, Heating Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]
HVAC, Average, Heating Coil Source Side Mass Flow Rate [kg/s]
HVAC, Average, Heating Coil Source Side Inlet Temperature [C]
HVAC, Average, Heating Coil Source Side Outlet Temperature [C]
HVAC, Sum, Heating Coil Electricity Energy [J]
HVAC, Sum, Heating Coil Heating Energy [J]
HVAC, Sum, Heating Coil Source Side Heat Transfer Energy [J]
Heating Coil Electricity Rate [W]
This output variable is the average electric consumption rate of the heat pump in Watts over the timestep being reported.
Heating Coil Heating Rate [W]
The output variable is the average total heating capacity provide by the heat pump which includes the sensible and latent capacity in Watts over the timestep being reported.
Heating Coil Sensible Heating Rate [W]
The output variable is the average sensible heating capacity provide by the heat pump in Watts over the timestep being reported. For heating mode, the sensible capacity is equal to the total capacity.
Heating Coil Source Side Heat Transfer Rate [W]
The output variable is the average heat absorbed at the heat pump evaporator in Watts over the timestep being reported.
Heating Coil Part Load Ratio []
This output variable is the ratio of the part-load capacity to the steady state capacity of the WatertoAirHP coil. For the cycling fan mode, the runtime fraction for the heat pump compressor may be different from the compressor part-load ratio reported here due to the part-load performance of the WatertoAirHP coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate.
Heating Coil Runtime Fraction []
This output variable is the function of the part load ratio (PLR, part-load capacity/ steady state capacity). The duty factor or part load fraction accounts for efficiency losses due to compressor cycling.
Heating Coil Air Mass Flow Rate [kg/s]
The output variable is the average air mass flow rate going through the heat pump over the timestep being reported.
Heating Coil Air Inlet Temperature [C]
The output variable is the average entering air dry-bulb temperature over the timestep being reported.
Heating Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]
The output variable is the average entering air dry humidity ratio over the timestep being reported.
Heating Coil Air Outlet Temperature [C]
The output variable is the average leaving air dry-bulb temperature over the timestep being reported.
Heating Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]
The output variable is the average leaving air dry humidity ratio over the timestep being reported.
Heating Coil Source Side Mass Flow Rate [kg/s]
The output variable is the average water mass flow rate going through the heat pump over the timestep being reported.
Heating Coil Source Side Inlet Temperature [C]
The output variable is the average entering water temperature over the timestep being reported.
Heating Coil Source Side Outlet Temperature [C]
The output variable is the average leaving water temperature over the timestep being reported.
Heating Coil Electricity Energy [J]
The output variable is the total electric consumption of the heat pump in Joules over the timestep being reported. This output is also added to a meter with Resource Type = Electricity, End Use Key = Heating, Group Key = System (ref.Output:Meterobjects).
Heating Coil Heating Energy [J]
The output variable is the heating output of the coil in Joules over the timestep being reported. Resource Type = EnergyTransfer, End Use Key = HeatingCoils, Group Key = System (ref.Output:Meterobjects).
Heating Coil Source Side Heat Transfer Energy [J]
The output variable is the total source side heat transfer of the coil in Joules over the timestep being reported.
Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit
The Variable-Speed Water-to-Air Heating Equation Fit Coil is a collection of performance curves that represent the heating coil at various speed levels. The performance curves should be generated from the heat pump Reference Unit catalog data. This is an equation-fit model that resembles a black box with no usage of heat transfer equations. The number of speed levels can range from 2 to 10. The heating coil has four node connections, i.e. two air sides and two water sides. The user needs to specify a nominal speed level, at which the rated capacity, rated volumetric air and water flow rates are sized. The rated capacity, rated volumetric flow rates represent the real situation in the air and water loops, and are used to determine the flow rates at various speed levels in the parent objects, e.g. AirLoopHVAC:UnitarySystem,AirLoopHVAC:UnitaryHeatPump:WaterToAirandZoneHVAC:WaterToAirHeatPump.It shall be mentioned that the performance correction curves, i.e. the temperature and flow fraction correction curves, should be normalized to the capacity and flow rates at each individual speed and at the rated operating conditions, similar to the performance curves used in the DX coils. On the other hand, the performance values at individual speed levels, e.g. capacities, COPs and flow rates, should be given regarding a specific unit from the Reference Unit catalog data. In the following content, the statement started with Reference Unit means the actual Reference Unit catalog data. The rated conditions for obtaining the capacities and COPs are at indoor dry-bulb temperature of 21.1C (70F) and the source side entering water temperature of 21.1C (70F). Some equations are provided below to help explain the function of the various performance curves and data fields. For a detailed description of the algorithm and how the curves are used in the calculations, please see the Engineering Reference.
Inputs
Field: Name
This alpha field contains the identifying name for the variable speed heating coil. Any reference to this coil by another object (e.g.,AirLoopHVAC:UnitarySystemorAirLoopHVAC:UnitaryHeatPump:WaterToAir)will use this name.
Field: Water Inlet Node Name
This alpha field contains the heating coil source side inlet node name.
Field: Water Outlet Node Name
This alpha field contains the heating coil source side outlet node name.
Field: Air Inlet Node Name
This alpha field contains the heating coil load side inlet node name.
Field: Air Outlet Node Name
This alpha field contains the heating coil load side outlet node name.
Field: Number of Speeds
This numeric field contains the maximum number of speed levels that the module uses. The number of speeds, for which the user input the performance data and curves, has to be equal to or higher than the maximum number. The performance inputs at higher speeds are ignored.
Field: Nominal Speed Level
This numeric field defines the nominal speed level, at which the rated capacity, rated air and water volumetric flow rates are correlated.
Field: Gross Rated Heating Capacity at Selected Nominal Speed Level
This numeric field contains the gross rated capacity at the nominal speed level. This field is autosizable. The gross rated heating capacity is used to determine a capacity scaling factor, as compared to the Reference Unit capacity at the nominal speed level.

And then, this scaling factor is used to determine capacities at rated conditions for other speed levels, as below,

Field: Rated Volumetric Air Flow Rate
This numeric field contains the rated volumetric air flow rate on the load side of the heat pump corresponding to the nominal speed level. This field is autosizable. The value is used to determine an internal scaling factor, and calculate the air flow rates in the parent objects. It is recommended that the ratio of the rated volumetric air flow rate to the rated capacity is the same as the unit performance from the Reference Unit data.

And the volumetric air flow rates in the parent objects are calculated as below,

Field: Rated Volumetric Water Flow Rate
This numeric field contains the rated volumetric water flow rate on the source side of the heat pump at the nominal speed level. This field is autosizable. The value is used to determine an internal scaling factor, and calculate the water flow rates at other speed levels. It is recommended that the ratio of the rated volumetric water flow rate to the rated capacity is the same as the unit performance from the Reference Unit data.

And the required volumetric water flow rates in the water loop are calculated as below,

Field: Part Load Fraction Correlation Curve Name
This alpha field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves) that parameterizes the variation of electrical power input to the unit as a function of the part load ratio (PLR, heating load/steady-state heating capacity for Speed 1), in the case that the unit operates under the lowest speed, i.e. on/off. The product of the rated EIR and EIR modifier curves is divided by the output of this curve to give the effective EIR for a given simulation timestep for Speed 1. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling. The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation timestep). For PLR values between 0 and 1 (0 <= PLR < 1), the following rules apply:
PLF >= 0.7 and PLF >= PLR
If PLF < 0.7, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF < PLR, the runtime fraction of the coil is limited to 1.0. A typical part load fraction correlation would be:

If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:

Field Group: Rated Specification, Performance Curves, and Waste Heat Data
The performance for each heating speed must be specified as shown below. They should be directly given from the Reference Unit data. All inputs for Speed 1 are required, followed by the optional inputs for other speeds.
Field: Speed <x> Reference Unit Gross Rated Heating Capacity
This numeric field defines the total, full load gross heating capacity in watts of the water-to-air heating coil unit at rated conditions for Speed <x> operation. The value entered here must be greater than 0. Capacity should not account for the effect of supply air fan heat.
Field: Speed <x> Reference Unit Gross Rated Heating COP
This numeric field defines the coefficient of performance (COP = gross heating capacity in watts divided by electrical power input in watts) of the heating coil unit at rated conditions for Speed <x> operation. The value entered here must be greater than 0. The input power includes power for the compressor(s) and accessories, but does not include the power consumption of the indoor supply air fan and water pump. The gross COP should not account for the supply air fan.
Field: Speed <x> Reference Unit Rated Air Flow Rate
This numeric field defines the volume air flow rate, in, across the heating coil at rated conditions for Speed <x> operation. The value entered here should be directly from the Reference Unit data, corresponding to the given gross rated heating capacity and gross rated heating COP at the speed, as above.
Field: Speed <x> Reference Unit Rated Water Flow Rate
This numeric field defines the volume water flow rate, in, flowing at the source side of the heating coil at rated conditions for Speed <x> operation. The value entered here should be directly from the Reference Unit data, corresponding to the given gross rated heating capacity and gross rated heating COP at the speed, as above.
Field: Speed <x> Heating Capacity Function of Temperature Curve Name
This alpha field defines the name of a bi-quadratic performance curve for Speed <x> (ref: Performance Curves) that parameterizes the variation of the total heating capacity as a function of the indoor dry-bulb and source side entering water temperature, from the Reference Unit. The output of this curve is multiplied by the gross rated heating capacity at the speed to give the gross total heating capacity at specific temperature operating conditions (i.e., at an indoor air dry-bulb temperature or entering water temperature different from the rating point temperature). It should be noted that the curve is normalized to the heating capacity at Speed<x> from the Reference Unit data, and have the value of 1.0 at the rating point.
Field: Speed <x> Heating Capacity Function of Air Flow Fraction Curve Name
This alpha field defines the name of a quadratic or cubic performance curve for Speed <x> (ref: Performance Curves) that parameterizes the variation of the gross total heating capacity as a function of the ratio of actual air flow rate across the heating coil to the design air flow rate (i.e., fraction of full load flow), at Speed <x> from the Reference Unit data. The curve is normalized to have the value of 1.0 when the actual air flow rate equals the design air flow rate at Speed <x>.
Field: Speed <x> Heating Capacity Function of Water Flow Fraction Curve Name
This alpha field defines the name of a quadratic or cubic performance curve for Speed <x> (ref: Performance Curves) that parameterizes the variation of total heating capacity as a function of the ratio of actual water flow rate across the heating coil to the design water flow rate (i.e., fraction of full load flow), at Speed <x> from the Reference Unit data. The curve is normalized to have the value of 1.0 when the actual water flow rate equals the design air flow rate at Speed <x>.
The actual total heating capacity at Speed <x>, considering variations in temperatures, air and water flow rates is calculated as below:

Field: Speed <x> Energy Input Ratio Function of Temperature Curve Name
This alpha field defines the name of a bi-quadratic, quadratic or cubic performance curve for Speed <x> (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the both the indoor air dry-bulb and entering water temperatures The EIR is the inverse of the COP. The output of this curve is multiplied by the rated EIR (inverse of rated COP at Speed <x> from the Reference Unit data) to give the EIR at specific temperature operating conditions (i.e., at an indoor air dry bulb temperature or entering water temperature different from the rating point temperature). The curve is normalized to have the value of 1.0 at the rating point.
Field: Speed <x> Energy Input Ratio Function of Air Flow Fraction Curve Name
This alpha field defines the name of a quadratic or cubic performance curve for Speed <x> (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual air flow rate across the heating coil to the design air flow rate (i.e., fraction of full load flow, at Speed <x> from the Reference Unit data). The EIR is the inverse of the COP. This curve is normalized to a value of 1.0 when the actual air flow rate equals the rated air flow rate.
Field: Speed <x> Energy Input Ratio Function of Water Flow Fraction Curve Name
This alpha field defines the name of a quadratic or cubic performance curve for Speed <x> (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual water flow rate across the heating coil to the rated water flow rate (i.e., fraction of full load flow, at Speed <x> from the Reference Unit data). This curve is normalized to a value of 1.0 when the actual air flow rate equals the design air flow rate.
The actual EIR at Speed <x>, considering variations in temperatures, air and water flow rates is calculated as below:

And, the actual power consumption is calculated:

Field: Speed <x> Rated Waste Heat Fraction of Power Input
The fraction of heat input to heating that is available as recoverable waste heat at full load and rated conditions for Speed <x> operation. The part of heat is not delivered to the indoor side.
Field: Speed <x> Waste Heat Function of Temperature Curve Name
The name of a bi-quadratic performance curve (ref: Performance Curves) that parameterizes the variation of the waste heat recovery as a function of indoor dry-bulb temperature and the entering water temperature for Speed <x> from the Reference Unit data. The output of this curve is multiplied by the rated recoverable waste heat at specific temperature operating conditions (i.e., at temperatures different from the rating point). The curve is normalized to a value of 1.0 at the rating point.
The actual recoverable waste heat at Speed <x> is calculated as below:

An example of this statement in an IDF is:
Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  Sys 1 Heat Pump Heating Mode,                           !- Name
  Sys 1 Water to Air Heat Pump Source Side2 Inlet Node,   !- Water Inlet Node Name
  Sys 1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Sys 1 Heating Coil Air Inlet Node,                      !- Air Inlet Node Name
  Sys 1 SuppHeating Coil Air Inlet Node,                  !- Air Outlet Node Name
  10.0,                           !- Number of Speeds
  10.0,                           !- Nominal Speed Level
  Autosize,                       !- Rated Heating Capacity {W}
  Autosize,                       !- Rated Air Flow Rate {m3/s}
  Autosize,                       !- Rated Water Flow Rate {m3/s}
  VS Energy Part Load Fraction 1, !- Energy part load fraction curve
  1838.7,                         !- Speed 1 Reference Unit Gross Rated Heating Capacity
  5.0,                            !- Speed 1 Reference Unit Gross Rated Heating COP
  0.1661088,                      !- Speed 1 Reference Unit Rated Air Flow Rate
  0.000381695,                    !- Speed 1 Reference Unit Rated Water Flow Rate
  Heating VS Temp1 Test,          !- Speed 1 Heating Capacity Function of Temperature Curve Name
  Heating VS AirFrac Test,        !- Speed 1 Heating Capacity Function of Air Flow Fraction Curve Name
  Heating VS WaterFrac Test,      !- Speed 1 Heating Capacity Function of Water Flow Fraction Curve Name
  EIRH VS Temp1 Test,             !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  EIRH VS AirFrac Test,           !- Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIRH VS WaterFrac Test,         !- Speed 1 Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                            !- Speed 1 Waste Heat Fraction to Power Input
  Heating wasteHeat VS Temp1 Test,!- Speed 1 Waste Heat Function of Temperature Curve Name
  2295.5,                         !- Speed 2 Reference Unit Gross Rated Heating Capacity
  5.0,                            !- Speed 2 Reference Unit Gross Rated Heating COP
  0.179322,                       !- Speed 2 Reference Unit Rated air flow rate
  0.000381695,                    !- Speed 2 Reference Unit Rated water flow rate
  Heating VS Temp1 Test,          !- Speed 2 Heating Capacity Function of Temperature Curve Name
  Heating VS AirFrac Test,        !- Speed 2 Heating Capacity Function of Air Flow Fraction Curve Name
  Heating VS WaterFrac Test,      !- Speed 2 Heating Capacity Function of Water Flow Fraction Curve Name
  EIRH VS Temp1 Test,             !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  EIRH VS AirFrac Test,           !- Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIRH VS WaterFrac Test,         !- Speed 2 Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                            !- Speed 2 Waste Heat Fraction to Power Input
  Heating wasteHeat VS Temp1 Test,!- Speed 2 Waste Heat Function of Temperature Curve Name
  2751.3,                         !- Speed 3 Reference Unit Gross Rated Heating Capacity
  5.0*,*                          !- Speed 3 Reference Unit Gross COP
  0.1925352,                      !- Speed 3 Reference Unit Rated Air Flow Rate
  0.000381695,                    !- Speed 3 Reference Unit Rated Water Flow Rate
  Heating VS Temp1 Test,          !- Speed 3 Heating Capacity Function of Temperature Curve Name
  Heating VS AirFrac Test,        !- Speed 3 Heating Capacity Function of Air Flow Fraction Curve Name
  Heating VS WaterFrac Test,      !- Speed 3 Heating Capacity Function of Water Flow Fraction Curve Name
  EIRH VS Temp1 Test,             !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
  EIRH VS AirFrac Test,           !- Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIRH VS WaterFrac Test,         !- Speed 3 Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                            !- Speed 3 Waste Heat fraction to power input
  Heating wasteHeat VS Temp1 Test,!- Speed 3 Waste Heat Function of Temperature Curve Name
  3659.6,                         !- Speed 4 Reference Unit Gross Rated Heating Capacity
  5.0,                            !- Speed 4 Reference Unit Gross Rated Heating COP
  0.2189616,                      !- Speed 4 Reference Unit Rated air flow rate
  0.000381695,                    !- Speed 4 Reference Unit Rated water flow rate
  Heating VS Temp1 Test,          !- Speed 4 Heating Capacity Function of Temperature Curve Name
  Heating VS AirFrac Test,        !- Speed 4 Heating Capacity Function of Air Flow Fraction Curve Name
  Heating VS WaterFrac Test,      !- Speed 4 Heating Capacity Function of Water Flow Fraction Curve Name
  EIRH VS Temp1 Test,             !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
  EIRH VS AirFrac Test,           !- Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIRH VS WaterFrac Test,         !- Speed 4 Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                            !- Speed 4 Waste Heat fraction to power input
  Heating wasteHeat VS Temp1 Test,!- Speed 4 Waste Heat Function of Temperature Curve Name
  4563.7,                         !- Speed 5 Reference Unit Gross Rated Heating Capacity
  5.0,                            !- Speed 5 Reference Unit Gross Rated Heating COP
  0.245388,                       !- Speed 5 Reference Unit Rated air flow rate
  0.000381695,                    !- Speed 5 Reference Unit Rated water flow rate
  Heating VS Temp1 Test,          !- Speed 5 Heating Capacity Function of Temperature Curve Name
  Heating VS AirFrac Test,        !- Speed 5 Heating Capacity Function of Air Flow Fraction Curve Name
  Heating VS WaterFrac Test,      !- Speed 5 Heating Capacity Function of Water Flow Fraction Curve Name
  EIRH VS Temp1 Test,             !- Speed 5 Energy Input Ratio Function of Temperature Curve Name
  EIRH VS AirFrac Test,           !- Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIRH VS WaterFrac Test,         !- Speed 5 Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                            !- Speed 5 Waste Heat fraction to power input
  Heating wasteHeat VS Temp1 Test,!- Speed 5 Waste Heat Function of Temperature Curve Name
  5463.3,                         !- Speed 6 Reference Unit Gross Rated Heating Capacity
  5.0,                            !- Speed 6 Reference Unit Gross Rated Heating COP
  0.2718144,                      !- Speed 6 Reference Unit Rated air flow rate
  0.000381695,                    !- Speed 6 Reference Unit Rated water flow rate
  Heating VS Temp1 Test,          !- Speed 6 Heating Capacity Function of Temperature Curve Name
  Heating VS AirFrac Test,        !- Speed 6 Heating Capacity Function of Air Flow Fraction Curve Name
  Heating VS WaterFrac Test,      !- Speed 6 Heating Capacity Function of Water Flow Fraction Curve Name
  EIRH VS Temp1 Test,             !- Speed 6 Energy Input Ratio Function of Temperature Curve Name
  EIRH VS AirFrac Test,           !- Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIRH VS WaterFrac Test,         !- Speed 6 Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                            !- Speed 6 Waste Heat fraction to power input
  Heating wasteHeat VS Temp1 Test,!- Speed 6 Waste Heat Function of Temperature Curve Name
  6358.4,                         !- Speed 7 Reference Unit Gross Rated Heating Capacity
  5.0,                            !- Speed 7 Reference Unit Gross Rated Heating COP
  0.2982408,                      !- Speed 7 Reference Unit Rated air flow rate
  0.000381695,                    !- Speed 7 Reference Unit Rated water flow rate
  Heating VS Temp1 Test,          !- Speed 7 Heating Capacity Function of Temperature Curve Name
  Heating VS AirFrac Test,        !- Speed 7 Heating Capacity Function of Air Flow Fraction Curve Name
  Heating VS WaterFrac Test,      !- Speed 7 Heating Capacity Function of Water Flow Fraction Curve Name
  EIRH VS Temp1 Test,             !- Speed 7 Energy Input Ratio Function of Temperature Curve Name
  EIRH VS AirFrac Test,           !- Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIRH VS WaterFrac Test,         !- Speed 7 Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                            !- Speed 7 Waste Heat fraction to power input
  Heating wasteHeat VS Temp1 Test,!- Speed 7 Waste Heat Function of Temperature Curve Name
  7248.5,                         !- Speed 8 Reference Unit Gross Rated Heating Capacity
  5.0,                            !- Speed 8 Reference Unit Gross Rated Heating COP
  0.3246672,                      !- Speed 8 Reference Unit Rated air flow rate
  0.000381695,                    !- Speed 8 Reference Unit Rated water flow rate
  Heating VS Temp1 Test,          !- Speed 8 Heating Capacity Function of Temperature Curve Name
  Heating VS AirFrac Test,        !- Speed 8 Heating Capacity Function of Air Flow Fraction Curve Name
  Heating VS WaterFrac Test,      !- Speed 8 Heating Capacity Function of Water Flow Fraction Curve Name
  EIRH VS Temp1 Test,             !- Speed 8 Energy Input Ratio Function of Temperature Curve Name
  EIRH VS AirFrac Test,           !- Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIRH VS WaterFrac Test,         !- Speed 8 Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                            !- Speed 8 Waste Heat fraction to power input
  Heating wasteHeat VS Temp1 Test,!- Speed 8 Waste Heat Function of Temperature Curve Name
  8133.6,                         !- Speed 9 Reference Unit Gross Heating Capacity
  5.0,                            !- Speed 9 Reference Unit Gross Rated Heating COP
  0.3510936,                      !- Speed 9 Reference Unit Rated air flow rate
  0.000381695,                    !- Speed 9 Reference Unit Rated water flow rate
  Heating VS Temp1 Test,          !- Speed 9 Heating Capacity Function of Temperature Curve Name
  Heating VS AirFrac Test,        !- Speed 9 Heating Capacity Function of Air Flow Fraction Curve Name
  Heating VS WaterFrac Test,      !- Speed 9 Heating Capacity Function of Water Flow Fraction Curve Name
  EIRH VS Temp1 Test,             !- Speed 9 Energy Input Ratio Function of Temperature Curve Name
  EIRH VS AirFrac Test,           !- Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIRH VS WaterFrac Test,         !- Speed 9 Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                            !- Speed 9 Waste Heat fraction to power input
  Heating wasteHeat VS Temp1 Test,!- Speed 9 Waste Heat Function of Temperature Curve Name
  9013.2,                         !- Speed 10 Reference Unit Gross Rated Heating Capacity
  5.0,                            !- Speed 10 Reference Unit Gross Rated Heating COP
  0.37752,                        !- Speed 10 Reference Unit Rated air flow rate
  0.000381695,                    !- Speed 10 Reference Unit Rated water flow rate
  Heating VS Temp1 Test,          !- Speed 10 Heating Capacity Function of Temperature Curve Name
  Heating VS AirFrac Test,        !- Speed 10 Heating Capacity Function of Air Flow Fraction Curve Name
  Heating VS WaterFrac Test,      !- Speed 10 Heating Capacity Function of Water Flow Fraction Curve
  EIRH VS Temp1 Test,             !- Speed 10 Energy Input Ratio Function of Temperature Curve Name
  EIRH VS AirFrac Test,           !- Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name
  EIRH VS WaterFrac Test,         !- Speed 10 Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                            !- Speed 10 Waste Heat fraction to power input
  Heating wasteHeat VS Temp1 Test;!- Speed 10 Waste Heat Function of Temperature Curve Name
Outputs
HVAC, Average, Heating Coil Electricity Rate [W]HVAC, Average, Heating Coil Heating Rate [W]HVAC, Average, Heating Coil Sensible Heating Rate [W]HVAC, Average, Heating Coil Source Side Heat Transfer Rate [W]HVAC, Average, Heating Coil Part Load RatioHVAC, Average, Heating Coil Runtime Fraction []HVAC, Average, Heating Coil Air Mass Flow Rate [kg/s]HVAC, Average, Heating Coil Air Inlet Temperature [C]HVAC, Average, Heating Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]HVAC, Average, Heating Coil Air Outlet Temperature [C]HVAC, Average, Heating Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]HVAC, Average, Heating Coil Source Side Mass Flow Rate [kg/s]HVAC, Average, Heating Coil Source Side Inlet Temperature [C]HVAC, Average, Heating Coil Source Side Outlet Temperature [C]HVAC, Average, Heating Coil Upper Speed Level []HVAC, Average, Heating Coil Neighboring Speed Levels Ratio []HVAC, Average, Heating Coil Recoverable Heat Transfer Rate [W]HVAC, Sum, Heating Coil Electricity Energy [J]HVAC, Sum, Heating Coil Heating Energy [J]HVAC, Sum, Heating Coil Source Side Heat Transfer Energy [J]
HVAC, Average, Heating Coil Electricity Rate [W]
HVAC, Average, Heating Coil Heating Rate [W]
HVAC, Average, Heating Coil Sensible Heating Rate [W]
HVAC, Average, Heating Coil Source Side Heat Transfer Rate [W]
HVAC, Average, Heating Coil Part Load Ratio
HVAC, Average, Heating Coil Runtime Fraction []
HVAC, Average, Heating Coil Air Mass Flow Rate [kg/s]
HVAC, Average, Heating Coil Air Inlet Temperature [C]
HVAC, Average, Heating Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]
HVAC, Average, Heating Coil Air Outlet Temperature [C]
HVAC, Average, Heating Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]
HVAC, Average, Heating Coil Source Side Mass Flow Rate [kg/s]
HVAC, Average, Heating Coil Source Side Inlet Temperature [C]
HVAC, Average, Heating Coil Source Side Outlet Temperature [C]
HVAC, Average, Heating Coil Upper Speed Level []
HVAC, Average, Heating Coil Neighboring Speed Levels Ratio []
HVAC, Average, Heating Coil Recoverable Heat Transfer Rate [W]
HVAC, Sum, Heating Coil Electricity Energy [J]
HVAC, Sum, Heating Coil Heating Energy [J]
HVAC, Sum, Heating Coil Source Side Heat Transfer Energy [J]
Heating Coil Electricity Rate [W]
This output variable is the average electric consumption rate of the heat pump in Watts over the timestep being reported.
Heating Coil Heating Rate [W]
The output variable is the average total heating capacity provide by the heat pump in Watts over the timestep being reported.
Heating Coil Sensible Heating Rate [W]
The output variable is the average sensible heating capacity provide by the heat pump in Watts over the timestep being reported. For heating mode, the sensible capacity is equal to the total capacity.
Heating Coil Source Side Heat Transfer Rate [W]
The output variable is the average heat absorbed at the heat pump evaporator in Watts over the timestep being reported.
Heating Coil Part Load Ratio []
This output variable is the ratio of the part-load capacity to the steady state capacity of the VSWatertoAirHP coil. For the cycling fan mode, the runtime fraction for the heat pump compressor may be different from the compressor part-load ratio reported here due to the part-load performance of the VSWatertoAirHP coil (delay at start-up to reach steady-state output). In general, runtime fractions are reported by individual components where appropriate.
Heating Coil Runtime Fraction []
This output variable is the function of the part load ratio (PLR, part-load capacity/ steady state capacity). The duty factor or part load fraction accounts for efficiency losses due to compressor cycling.
Heating Coil Air Mass Flow Rate [kg/s]
The output variable is the average air mass flow rate going through the heat pump over the timestep being reported.
Heating Coil Air Inlet Temperature [C]
The output variable is the average entering air dry-bulb temperature over the timestep being reported.
Heating Coil Air Inlet Humidity Ratio [kgWater/kgDryAir]
The output variable is the average entering air dry humidity ratio over the timestep being reported.
Heating Coil Air Outlet Temperature [C]
The output variable is the average leaving air dry-bulb temperature over the timestep being reported.
Heating Coil Air Outlet Humidity Ratio [kgWater/kgDryAir]
The output variable is the average leaving air dry humidity ratio over the timestep being reported.
Heating Coil Source Side Mass Flow Rate [kg/s]
The output variable is the average water mass flow rate going through the heat pump over the timestep being reported.
Heating Coil Source Side Inlet Temperature [C]
The output variable is the average entering water temperature over the timestep being reported.
Heating Coil Source Side Outlet Temperature [C]
The output variable is the average leaving water temperature over the timestep being reported.
Heating Coil Upper Speed Level []
The output variable is the average upper speed level, for interpolating performances between two neighboring speed levels.
Heating Coil Neighboring Speed Levels Ratio []
The output variable is the average speed ratio, for interpolating performances between two neighboring speed levels.
Heating Coil Recoverable Heat Transfer Rate [W]
This output variable is the average recoverable waste heat rate of the heat pump in Watts over the timestep being reported.
Heating Coil Electricity Energy [J]
The output variable is the total electric consumption of the heat pump in Joules over the timestep being reported.
Heating Coil Heating Energy [J]
The output variable is the total heating output of the coil in Joules over the timestep being reported.
Heating Coil Source Side Heat Transfer Energy [J]
The output variable is the total source side heat transfer of the coil in Joules over the timestep being reported.
Coil:Cooling:DX:SingleSpeed:ThermalStorage
This object models a special direct expansion (DX) cooling coil that includes methods of storing thermal energy within the cooling coil package. This packaged thermal storage cooling coil model includes all of the equipment needed to charge and discharge and the Thermal Energy Storage (TES) tank itself. This coil object is used withCoilSystem:Cooling:DXobject and a constant volume supply fan, but all other subcomponents are contained within the package.
Some types of devices may have a process air cooling section that actually has two coils, one an evaporator and the second some other kind of coil that cools by discharging the TES tank. There may also be two separate heat engines inside the package with two compressors. The model wraps these complexities inside of the model which considers just one process air cooling section that combines both types of coils and one heat rejection condenser section that rejects heat from both engines. The operating modes that are likely to have two heat engines offer dual sets of rating points and performance curves to model the energy and capacity implications separately.
The model offers various modes of operation that can be controlled over time using either a schedule or EMS actuators. The user can choose which of the five operating modes are present in the device. Each of the modes has its own separate set of performance characteristics and curves and the model can change abruptly from one mode to the next. For example when using the schedule control, the TES coil can be put into Charge Only Mode for some number of hours at night, operated in Cooling Only Mode during the mild morning hours, and run in Discharge Only Mode during the hottest part of the day. Custom control routines can be programmed using EMS to obtain a dynamic, supervisory control algorithm.
Off Mode. This mode is always present. Although the coil will not do any cooling, the state of the TES tank is still modeled since it can continue to exchange heat with the surrounding ambient air.Cooling Only Mode. This mode is where the coil cools air at the evaporator using a model that is very similar to the regular, single speed DX cooling coil. The same five performance curves are used to describe cooling capacity and electric power use. The sensible heat ratio is described using two performance curves in the same as is available for 100% outdoor air coils. The TES tank is neither charged or discharged but it continues to exchange heat with the surrounding ambient air.Cooling And Charge Mode. This mode is where the coil both cools air at the evaporator and cools the TES tank at the same time. The model supports separate performance characteristics when there two separate heat engines, one for evaporator cooling and one for charging the TES tank.Cooling and Discharge Mode. This mode is where the coil cools process air and heat is rejected to both the condenser section and the TES tank at the same time. The model supports separate performance characteristics when there two separate heat engines, one for evaporator cooling and one for TES cooling.Charge Only Mode. This mode is where the coil charges the TES tank but does not provide any cooling at the process air cooling section.Discharge Only Mode. This mode is where the coil cools process air by discharging the TES tank.
Off Mode. This mode is always present. Although the coil will not do any cooling, the state of the TES tank is still modeled since it can continue to exchange heat with the surrounding ambient air.
Cooling Only Mode. This mode is where the coil cools air at the evaporator using a model that is very similar to the regular, single speed DX cooling coil. The same five performance curves are used to describe cooling capacity and electric power use. The sensible heat ratio is described using two performance curves in the same as is available for 100% outdoor air coils. The TES tank is neither charged or discharged but it continues to exchange heat with the surrounding ambient air.
Cooling And Charge Mode. This mode is where the coil both cools air at the evaporator and cools the TES tank at the same time. The model supports separate performance characteristics when there two separate heat engines, one for evaporator cooling and one for charging the TES tank.
Cooling and Discharge Mode. This mode is where the coil cools process air and heat is rejected to both the condenser section and the TES tank at the same time. The model supports separate performance characteristics when there two separate heat engines, one for evaporator cooling and one for TES cooling.
Charge Only Mode. This mode is where the coil charges the TES tank but does not provide any cooling at the process air cooling section.
Discharge Only Mode. This mode is where the coil cools process air by discharging the TES tank.
This cooling coil can be autosized. The cooling capacity for the cooling only mode is sized to meet the air system's final design cooling capacity. The cooling capacity for the other modes, and the storage capacity, can all be scaled relative to that one capacity using sizing factors that can be input by the user.
Inputs
Field: Name
A unique name for this TES coil object, assigned by user.
Field: Availability Schedule Name
The name of a schedule that determines whether the TES coil is available for cooling during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during a given time period. A value less than or equal to 0 (usually 0 is used) denotes that unit must be in off mode. If this field is blank, the schedule has values of 1 for all time periods.
Field: Operating Mode Control Method
This field determines how the TES coil is to be controlled in terms of which operating mode is in effect for a given time period. There are two choices, ScheduledModes or EMSControlled. Choosing ScheduledModes indicates that the operating mode is determined by the values in a schedule that is named in the following input field. Choosing EMSControlled indicates that the operating mode is determined by the state of an EMS actuator calledCoil:Cooling:DX:SingleSpeed:ThermalStoragewith the control type Operating Mode.
Field: Operation Mode Control Schedule Name
This field is used (and required) if the operating mode control method is set to ScheduledModes in the previous input field. The control schedule consists of a series of integer values that indicate what mode the TES coil should operate in for a given time period. The values for various operating modes have been programmed to be as follows:
Off ModeCooling Only ModeCooling And Charge ModeCooling And Discharge ModeCharge Only ModeDischarge Only Mode
Off Mode
Cooling Only Mode
Cooling And Charge Mode
Cooling And Discharge Mode
Charge Only Mode
Discharge Only Mode
Field: Storage Type
This field is used to determine what type of material is used for thermal storage. There are two basic types of thermal storage material, fluid or ice. For fluid tanks, the material can be water or a user-defined fluid such as a glycol and the storage of thermal energy accompanies changes in the temperature of the fluid in the tank. For ice tanks, the material is water ice and the storage of thermal energy accompanies changes in the fraction of ice. This input field has three possible choices:Water,UserDefinedFluidType, OrIce. ChooseWaterfor a fluid tank TES based on water. ChooseUserDefinedFluidTypefor a fluid tank TES based on custom or glycol type fluid. ChooseIcefor ice-based TES tank.
Field: User Defined Fluid Type
This field is used to declare what type of user defined fluid is contained in the TES tank. This input field is only used (and required) if the previous field is set to UserDefinedFluidType. Water, EthyleneGlycol, and PropyleneGlycol have fluid properties built-in to EnergyPlus. Using aFluidProperties:GlycolConcentrationobject allows specifying a mixture of water and a glycol and the name of one can be entered here. For other types of fluids, a complete set of fluid property data is needed, seeFluidProperties:Name,FluidProperties:Temperature, etc.
Field: Fluid Storage Volume [m]
This field is used to describe the size of fluid-based TES tank, in m. The storage volume can be automatically calculated based on the cooling capacity and sizing factor.
Field: Ice Storage Capacity [GJ]
This field is used to describe the size of ice-based TES tank, in GJ. The storage capacity can be automatically calculated based on the cooling capacity and a sizing factor.
Field: Storage Capacity Sizing Factor [hr]
This field is used if one of the previous two fields is set to autocalculate. The value entered here is a time duration, in hours. This time period is used for calculating a storage capacity. The basic idea is that storage be sized such that the TES can provide cooling at rated capacity for this amount of time. The rated capacity used in the sizing calculation is the Discharge Only Mode Rated Storage Discharging Capacity unless the Discharge Only mode is not available in which case it is the Cooling Only Mode Rated Total Evaporator Cooling Capacity. This sizing factor approach allows scaling the storage size relative to the TES coil's capacity. The sizing factor is applied for an ice-based TES by simply multiplying the rated capacity by the time duration (converted to seconds). For fluid-based TES, a change in fluid temperature of 10C is assumed to calculate the tank volume.
Field: Storage Tank Ambient Temperature Node Name
This field is used to assign the environmental conditions surrounding the TES coil. The thermal storage tank exchanges heat with its surroundings and the boundary conditions for those surrounding are taken from this node named in this field. Typically this is the name of a node declared to be an outdoor air node. This field is required.
Field: Storage Tank to Ambient U-value Times Area Heat Transfer Coefficient [W/K]
This field is used to characterize the rate at which heat is exchanged between the TES tank and the surrounding ambient conditions, in W/K. This is an overall UA value for the tank where the U-factor and surface area are combined into one coefficient. Heat loss or gain to the TES tank is modeled using. This field is required.
Field: Fluid Storage Tank Rating Temperature [C]
This field is used to define what temperature is used for rating conditions when using a fluid storage tank. This field is only used for Storage Type of Water or UserDefinedFluidType. The temperature here is used for declaring the state of the TES fluid tank that corresponds to Rated conditions. The temperature entered here is used to define fluid properties and to characterize the performance curves that depend on the state of the TES.
Field: Rated Evaporator Air Flow Rate [m/s]
This field is the air volume flow rate through the coil, in m/s, at rating conditions. This is the rated air flow rate through the evaporator (and any other air cooling devices that are in series with the main evaporator). The coil can be operated with a different flow rate than this rated flow rate and the performance of the unit scales accordingly using the curves that are of the type Function of Flow Fraction Curve. All of the other rated values for capacity, COP, and SHR values, for all the various modes, should be determined at the same air flow rate used here. This field can be autosized.
Field: Evaporator Air Inlet Node Name
This field is the name of an HVAC system node that the coil draws in as its inlet air. This for the evaporator's connection to air system but it may include other air cooling devices that are in series with the evaporator and contained within the packaged TES coil. This node must be unique across the model. This field is required.
Field: Evaporator Air Outlet Node Name
This field is the name of an HVAC system node that the coils sends its outlet air. This for the evaporator's connection to air system but it may include other air cooling devices that are in series with the evaporator and contained within the packaged TES coil. This node must be unique across the model. This field is required.
Field: Cooling Only Mode Available
This field is used to indicate if the packaged TES coil includes a mode with only cooling and no equipment is interacting with TES tank to charge or discharge it. The choices are Yes or No. This field is required.
Field: Cooling Only Mode Rated Total Evaporator Cooling Capacity [W]
This field is used to specify the total, full load cooling capacity (sensible plus latent), in Watts, of the TES coil at rated conditions, while operating in Cooling Only Mode. The rating conditions are air entering the cooling coil at 26.7C drybulb, 19.4C wetbulb and air entering the outdoor condenser section at 35C drybulb and 23.9C wetbulb, and the air flow rate specified in Rated Evaporator Air Flow Rate. Capacity should be gross (i.e. supply air fan heat is NOT included). This total cooling capacity is a central value for TES coil in the sense that it is the basis for various autocalculated sizes for the rest of the model which can be scaled off of this one value. This field is required if Cooling Only Mode is available or if another operating mode's capacity, or storage capacity, will be autocalculated from this value. This field is autosizable.
Field: Cooling Only Mode Rated Sensible Heat Ratio
This field is used to specify the sensible heat ratio (SHR) at rating conditions while operating in Cooling Only Mode. SHR is the sensible cooling capacity divided by the total (sensible plus latent) cooling capacity and is dimensionless. The rating conditions are air entering the cooling coil at 26.7C drybulb, 19.4C wetbulb, air entering the outdoor condenser section at 35C drybulb and 23.9C wetbulb, and cooling coil air flow rate specified in Rated Evaporator Air Flow Rate. Both the sensible and total cooling capacities used to define the rated SHR should be gross and not include supply fan heat. The packaged TES coil model uses SHR curves to modify the rated SHR as conditions move away from the rating conditions. This field is only used if Cooling Only Mode is available. If this input is left blank, the default is 0.7.
Field: Cooling Only Mode Rated COP
This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Cooling Only Mode. COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the cooling coil at 26.7C drybulb, 19.4C wetbulb, air entering the outdoor condenser section at 35C drybulb and 23.9C wetbulb, and cooling coil air flow rate specified in Rated Evaporator Air Flow Rate. The electric input power includes power for the compressor(s), condenser fan(s), and internal controls but does not include the electric power for the supply fan (which is modeled separately in EnergyPlus). The total cooling power output is the same as the value for the Cooling Only Mode Rated Total Evaporator Cooling Capacity and is gross cooling without the fan heat. This field is only used if Cooling Only Mode is available. If this input is left blank, the default is 3.0.
Field: Cooling Only Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the total cooling capacity as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil and (2) the drybulb temperature of the air entering the condenser section. The performance curve can be any curve or table based on two independent variables, x and y, including:Curve:Biquadratic,Table:Lookup,Curve:Bicubic,andCurve:QuadraticLinear.The x values for the performance curve are the wetbulb temperature of air entering the evaporator section. The y values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness). The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 19.4C and y = 35.0C. The result of the curve is multiplied by Cooling Only Mode Rated Total Evaporator Cooling Capacity to model capacity at temperatures away from the rating point. This field is required if Cooling Only Mode is available.
Field: Cooling Only Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the total cooling capacity as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to model capacity at air flow rates away from the rating point. This field is required if Cooling Only Mode is available.
Field: Cooling Only Mode Energy Input Ratio Function of Temperature Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil and (2) the drybulb temperature of the air entering the condenser section. The performance curve can be any curve or table based on two independent variables, x and y, including:Curve:Biquadratic,Table:Lookup,Curve:Bicubic,andCurve:QuadraticLinear.The x values for the performance curve are the wetbulb temperature of air entering the evaporator section. The y values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness). The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 19.4C and y = 35.0C. The result of this curve is multiplied by the inverse of the Cooling Only Mode Rated COP to model electric energy consumption at temperatures away from the rating point. This field is required if Cooling Only Mode is available.
Field: Cooling Only Mode Energy Input Ratio Function of Flow Fraction Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the inverse of the Cooling Only Mode Rated COP to model electric energy consumption at air flow rates away from the rating point. This field is required if Cooling Only Mode is available.
Field: Cooling Only Mode Part Load Fraction Correlation Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) as a function of the part load ratio (PLR). PLR is the ratio of current cooling load to the current cooling capacity. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is the part load fraction (PLF) and the runtime fraction of the coil is defined as PLR divided by PLF. The runtime fraction is then multiplied by the energy input ratio to model electric energy consumption at part load to account for inefficiencies because of compressor cycling. This field is required if Cooling Only Mode is available.
Field: Cooling Only Mode Sensible Heat Ratio Function of Temperature Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil and (2) the drybulb temperature of the air entering the evaporator section. The performance curve can be any curve or table based on two independent variables, x and y, including:Curve:Biquadratic,Table:Lookup,Curve:Bicubic,andCurve:QuadraticLinear.The x values for the performance curve are the wetbulb temperature of air entering the evaporator section. The y values for the performance curve are the drybulb temperature of air entering the evaporator section. The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 19.4C and y = 26.7C. The result of the curve is multiplied by the Cooling Only Mode Rated Sensible Heat Ratio to model the SHR at coil entering temperatures that differ from the rating point. This field is required if Cooling Only Mode is available.
Field: Cooling Only Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling Only Mode Rated Sensible Heat Ratio to model the SHR at coil air flow rates that differ from the rating point. This field is required if Cooling Only Mode is available.
Field: Cooling And Charge Mode Available
This field is used to indicate if the packaged TES coil includes a mode with both cooling at the coil and charging of the TES tank at the same time. The choices are Yes or No. This field is required.
Field: Cooling And Charge Mode Rated Total Evaporator Cooling Capacity [W]
This field is used to specify the total, full load cooling capacity (sensible plus latent), in Watts, of the TES coil at rated conditions, while operating in Cooling And Charge Mode. The rating conditions are air entering the cooling coil at 26.7C drybulb, 19.4C wetbulb and air entering the outdoor condenser section at 35C drybulb and 23.9C wetbulb, the air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type). Capacity should be gross (i.e. supply air fan heat is NOT included). The Cooling and Charge Mode has two capacities, this first one is for cooling and would typically be for a heat engine operating between the condenser and the evaporator. This field is required if Cooling And Charge Mode is available.
This field is autocalculatable. When autocalculating the capacity, the following sizing factor field is used to scale this capacity relative to the Cooling Only Mode Rated Total Evaporator Cooling Capacity.
Field: Cooling And Charge Mode Capacity Sizing Factor
This field is used if the previous input field is set to autocalculate. This sizing factor is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to obtain a scaled value for Cooling and Charge Mode Rated Total Evaporator Cooling Capacity, in Watts. If this field is left blank the default values is 0.5.
Field: Cooling And Charge Mode Rated Storage Charging Capacity [W]
This field is used to specify the total, full load charging capacity, in Watts, of the TES coil at rated conditions, while operating in Cooling And Charge Mode. The rating conditions are air entering the cooling coil at 26.7C drybulb, 19.4C wetbulb and air entering the outdoor condenser section at 35C drybulb and 23.9C wetbulb, the air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type). Capacity should be net (i.e. any ancillary equipment inside the package needed for charging is included). The Cooling and Charge Mode has two capacities, this second one is for charging and would typically be for a heat engine operating between the condenser and the TES tank. This field is required if Cooling And Charge Mode is available.
This field is autocalculatable. When autocalculating the capacity, the following sizing factor field is used to scale this capacity relative to the Cooling Only Mode Rated Total Evaporator Cooling Capacity.
Field: Cooling And Charge Mode Storage Capacity Sizing Factor
This field is used if the previous input field is set to autocalculate. This sizing factor is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to obtain a scaled value for Cooling and Charge Mode Rated Storage Charging Capacity, in Watts. If this field is left blank the default values is 0.5.
Field: Cooling And Charge Mode Rated Sensible Heat Ratio
This field is used to specify the sensible heat ratio (SHR) at rating conditions while operating in Cooling And Charge Mode. SHR is the sensible cooling capacity divided by the total (sensible plus latent) cooling capacity and is dimensionless. The rating conditions are air entering the cooling coil at 26.7C drybulb, 19.4C wetbulb, air entering the outdoor condenser section at 35C drybulb and 23.9C wetbulb, and cooling coil air flow rate specified in Rated Evaporator Air Flow Rate. Both the sensible and total cooling capacities used to define the rated SHR should be gross and not include supply fan heat. The packaged TES coil model uses SHR curves to modify the rated SHR as conditions move away from the rating conditions. This field is only used if Cooling And Charge Mode is available. If this input is left blank, the default is 0.7.
Field: Cooling And Charge Mode Cooling Rated COP
This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Cooling And Charge Mode to cool air at the evaporator. COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the cooling coil at 26.7C drybulb, 19.4C wetbulb, air entering the outdoor condenser section at 35C drybulb and 23.9C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type). The electric input power includes power for the compressor(s), condenser fan(s), and internal controls but does not include the electric power for the supply fan (which is modeled separately in EnergyPlus). The total cooling power output is the same as the value for the Cooling And Charge Mode Rated Total Evaporator Cooling Capacity and is gross cooling without the fan heat. The Cooling And Charge Mode has two COP values and this first COP is for cooling and would typically be for a heat engine operating between the condenser and the evaporator. This field is only used if Cooling And Charge Mode is available. If this input is left blank, the default is 3.0.
Field: Cooling And Charge Mode Charging Rated COP
This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Cooling And Charge Mode to charge the TES. COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the cooling coil at 26.7C drybulb, 19.4C wetbulb, air entering the outdoor condenser section at 35C drybulb and 23.9C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type). The electric input power includes power for the compressor(s), condenser fan(s), and internal controls. The charging power output is the same as the value for the Cooling And Charge Mode Rated Storage Charging Capacity and is net charging including any internal equipment. The Cooling And Charge Mode has two COP values and this second COP is for charging and would typically be for a heat engine operating between the condenser and the TES tank. This field is only used if Cooling And Charge Mode is available. If this input is left blank, the default is 3.0.
Field: Cooling And Charge Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the total cooling capacity as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on three independent variables, x, y, and z, including:Curve:TriquadraticandTable:Lookup.The x values for the performance curve are the wetbulb temperature of air entering the evaporator section. The y values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness). The z values are the state of the TES tank which are the tank's temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4C, y = 35.0C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of the curve is multiplied by Cooling And Charge Mode Rated Total Evaporator Cooling Capacity to model capacity at temperatures away from the rating point. This field is required if Cooling And Charge Mode is available.
Field: Cooling And Charge Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the total cooling capacity as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling And Charge Mode Rated Total Evaporator Cooling Capacity to model capacity at air flow rates away from the rating point. This field is required if Cooling And Charge Mode is available.
Field: Cooling And Charge Mode Evaporator Energy Input Ratio Function of Temperature Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for evaporator cooling as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on three independent variables, x, y, and z, including:Curve:TriquadraticandTable:Lookup.The x values for the performance curve are the wetbulb temperature of air entering the evaporator section. The y values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness). The z values are the state of the TES tank which are the tank's temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4C, y = 35.0C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The performance curve is normalized to have the value of 1.0 at the rating point. The result of this curve is multiplied by the inverse of the Cooling And Charge Mode Cooling Rated COP to model electric energy consumption at temperatures away from the rating point. This field is required if Cooling And Charge Mode is available.
Field: Cooling And Charge Mode Evaporator Energy Input Ratio Function of Flow Fraction Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for evaporator cooling as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the inverse of the Cooling And Charge Mode Cooling Rated COP to model electric energy consumption at air flow rates away from the rating point. This field is required if Cooling And Charge Mode is available.
Field: Cooling And Charge Mode Evaporator Part Load Fraction Correlation Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) (for evaporator cooling) as a function of the part load ratio (PLR). PLR is the ratio of current cooling load to the current cooling capacity. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is the part load fraction (PLF) and the runtime fraction of the coil is defined as PLR divided by PLF. The runtime fraction is then multiplied by the energy input ratio to model electric energy consumption at part load to account for inefficiencies because of compressor cycling. This field is required if Cooling And Charge Mode is available.
Field: Cooling And Charge Mode Storage Charge Capacity Function of Temperature Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the storage charging capacity as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on three independent variables, x, y, and z, including:Curve:TriquadraticandTable:Lookup.The x values for the performance curve are the wetbulb temperature of air entering the evaporator section. The y values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness). The z values are the state of the TES tank which are the tank's temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4C, y = 35.0C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of the curve is multiplied by Cooling And Charge Mode Rated Storage Charging Capacity to model capacity at temperatures away from the rating point. This field is required if Cooling And Charge Mode is available.
Field: Cooling And Charge Mode Storage Charge Capacity Function of Total Evaporator PLR Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the storage charging capacity as a function of part load ratio (PLR) at the evaporator. PLR is the ratio of current evaporator cooling load to the current evaporator cooling capacity. This curve allows increasing the storage charging capacity when loads at the evaporator are low. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by Cooling And Charge Mode Rated Storage Charging Capacity to model capacity at evaporator PLR less than 1.0. This field is required if Cooling And Charge Mode is available.
Field: Cooling And Charge Mode Storage Energy Input Ratio Function of Temperature Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for charging as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on three independent variables, x, y, and z, including:Curve:TriquadraticandTable:Lookup.The x values for the performance curve are the wetbulb temperature of air entering the evaporator section. The y values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness). The z values are the state of the TES tank which are the tank's temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4C, y = 35.0C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of this curve is multiplied by the inverse of the Cooling And Charge Mode Charging Rated COP to model electric energy consumption at temperatures away from the rating point. This field is required if Cooling And Charge Mode is available.
Field: Cooling And Charge Mode Storage Energy Input Ratio Function of Flow Fraction Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for charging as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the inverse of the Cooling And Charge Mode Charging Rated COP to model electric energy consumption at air flow rates away from the rating point. This field is required if Cooling And Charge Mode is available.
Field: Cooling And Charge Mode Storage Energy Part Load Fraction Correlation Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) (for storage charging) as a function of the part load ratio (PLR). PLR is the ratio of current cooling load to the current cooling capacity (at the evaporator). The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is the part load fraction (PLF) and the runtime fraction is defined as PLR divided by PLF. The runtime fraction is then multiplied by the energy input ratio to model electric energy consumption at part load to account for inefficiencies because of compressor cycling. This field is required if Cooling And Charge Mode is available.
Field: Cooling And Charge Mode Sensible Heat Ratio Function of Temperature Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of temperature and optionally state of TES tank. The user can enter the name of a curve or table object that has either two or three independent variables.
For a curve or table with two independent variables the SHR is a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil and (2) the drybulb temperature of the air entering the evaporator section. The performance curve can be any curve or table based on two independent variables, x and y, including:Curve:Biquadratic,Table:Lookup,Curve:Bicubic,andCurve:QuadraticLinear.The x values for the performance curve are the wetbulb temperature of air entering the evaporator section. The y values for the performance curve are the drybulb temperature of air entering the evaporator section.
For a curve or table with three independent variables the SHR is a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the evaporator section and (3) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on three independent variables, x, y, and z, including:Curve:TriquadraticandTable:Lookup.The x and y values for the curve are the same as for two independent variables while the z values are the state of the TES tank which are the tank's temperature for water or fluid storage type or the storage fraction for ice storage types.
The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 19.4C, y = 26.7C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of the curve is multiplied by the Cooling And Charge Mode Rated Sensible Heat Ratio to model the SHR at coil entering temperatures that differ from the rating point. This field is required if Cooling And Charge Mode is available.
Field: Cooling And Charge Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling And Charge Mode Rated Sensible Heat Ratio to model the SHR at coil air flow rates that differ from the rating point. This field is required if Cooling And Charge Mode is available.
Field: Cooling And Discharge Mode Available
This field is used to indicate if the packaged TES coil includes a mode with both cooling at the coil and discharging of the TES tank at the same time. The choices are Yes or No. This field is required.
Field: Cooling And Discharge Mode Rated Total Evaporator Cooling Capacity [W]
This field is used to specify the total, full load cooling capacity (sensible plus latent), in Watts, of the TES evaporator coil at rated conditions, while operating in Cooling And Discharge Mode. The rating conditions are air entering the cooling coil at 26.7C drybulb, 19.4C wetbulb and air entering the outdoor condenser section at 35C drybulb and 23.9C wetbulb, the air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type). Capacity should be gross (i.e. supply air fan heat is NOT included). The Cooling and Discharge Mode has two capacities (and may have two separate cooling coils contained within), this first one is for Evaporator cooling and would typically be for a heat engine operating between the condenser and the evaporator. This field is required if Cooling And Discharge Mode is available.
This field is autocalculatable. When autocalculating the capacity, the following sizing factor field is used to scale this capacity relative to the Cooling Only Mode Rated Total Evaporator Cooling Capacity.
Field: Cooling And Discharge Mode Evaporator Capacity Sizing Factor
This field is used if the previous input field is set to autocalculate. This sizing factor is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to obtain a scaled value for Cooling and Discharge Mode Rated Total Evaporator Cooling Capacity, in Watts. If this field is left blank the default values is 1.0.
Field: Cooling And Discharge Mode Rated Storage Discharging Capacity
This field is used to specify the total, full load discharging capacity, in Watts, of the TES coil at rated conditions, while operating in Cooling And Discharge Mode. The rating conditions are air entering the cooling coil at 26.7C drybulb, 19.4C wetbulb and air entering the outdoor condenser section at 35C drybulb and 23.9C wetbulb, the air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type). Capacity should be net (i.e. any ancillary equipment inside the package needed for discharging is included). The Cooling and Discharge Mode has two capacities, this second one is for discharging and would typically be for a heat transfer loop operating between the TES tank and a coil in series with the evaporator. This field is required if Cooling And Discharge Mode is available.
This field is autocalculatable. When autocalculating the capacity, the following sizing factor field is used to scale this capacity relative to the Cooling Only Mode Rated Total Evaporator Cooling Capacity.
Field: Cooling And Discharge Mode Storage Discharge Capacity Sizing Factor
This field is used if the previous input field is set to autocalculate. This sizing factor is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to obtain a scaled value for Cooling and Discharge Mode Rated Storage Discharging Capacity, in Watts. If this field is left blank the default value is 1.0.
Field: Cooling And Discharge Mode Rated Sensible Heat Ratio
This field is used to specify the sensible heat ratio (SHR) at rating conditions while operating in Cooling And Discharge Mode. SHR is the sensible cooling capacity divided by the total (sensible plus latent) cooling capacity and is dimensionless. The rating conditions are air entering the cooling coil at 26.7C drybulb, 19.4C wetbulb, air entering the outdoor condenser section at 35C drybulb and 23.9C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type). Both the sensible and total cooling capacities used to define the rated SHR should be gross and not include supply fan heat. The packaged TES coil model uses SHR curves to modify the rated SHR as conditions move away from the rating conditions. Cooling and discharge mode may have two separate coils in series all contained within the package and this SHR should be for the combined performance of the entire package. This field is only used if Cooling And Discharge Mode is available. If this input is left blank, the default is 0.7.
Field: Cooling And Discharge Mode Cooling Rated COP
This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Cooling And Discharge Mode to cool air at the evaporator. COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the cooling coil at 26.7C drybulb, 19.4C wetbulb, air entering the outdoor condenser section at 35C drybulb and 23.9C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type). The electric input power includes power for the compressor(s), condenser fan(s), and internal controls but does not include the electric power for the supply fan (which is modeled separately in EnergyPlus). The total cooling power output is the same as the value for the Cooling And Discharge Mode Rated Total Evaporator Cooling Capacity and is gross cooling without the fan heat. The Cooling And Discharge Mode has two COP values and this first COP is for evaporator cooling and would typically be for a heat engine operating between the condenser and the evaporator. This field is only used if Cooling And Discharge Mode is available. If this input is left blank, the default is 3.0.
Field: Cooling And Discharge Mode Discharging Rated COP
This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Cooling And Discharge Mode to discharge the TES. COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the cooling coil at 26.7C drybulb, 19.4C wetbulb, air entering the outdoor condenser section at 35C drybulb and 23.9C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type). The electric input power includes power for the compressor or circulation pumps and internal controls. The discharging power output is the same as the value for the Cooling And Discharge Mode Rated Storage Discharging Capacity and is net discharging including any internal equipment. The Cooling And Discharge Mode has two COP values and this second COP is for discharging and would typically be for a heat transfer loop operating between the TES tank and a coil in series with the evaporator. This field is only used if Cooling And Discharge Mode is available. If this input is left blank, the default is 3.0.
Field: Cooling And Discharge Mode Total Evaporator Cooling Capacity Function of Temperature Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the total cooling capacity as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on three independent variables, x, y, and z, including:Curve:TriquadraticandTable:Lookup.The x values for the performance curve are the wetbulb temperature of air entering the evaporator section. The y values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness). The z values are the state of the TES tank which are the tank's temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4C, y = 35.0C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of the curve is multiplied by Cooling And Discharge Mode Rated Total Evaporator Cooling Capacity to model capacity at temperatures away from the rating point. This field is required if Cooling And Discharge Mode is available.
Field: Cooling And Discharge Mode Total Evaporator Cooling Capacity Function of Flow Fraction Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the total cooling capacity as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling And Discharge Mode Rated Total Evaporator Cooling Capacity to model capacity at air flow rates away from the rating point. This field is required if Cooling And Discharge Mode is available.
Field: Cooling And Discharge Mode Evaporator Energy Input Ratio Function of Temperature Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for evaporator cooling as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on three independent variables, x, y, and z, including:Curve:TriquadraticandTable:Lookup.The x values for the performance curve are the wetbulb temperature of air entering the evaporator section. The y values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness). The z values are the state of the TES tank which are the tank's temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4C, y = 35.0C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of this curve is multiplied by the inverse of the Cooling And Discharge Mode Cooling Rated COP to model electric energy consumption at temperatures away from the rating point. This field is required if Cooling And Discharge Mode is available.
Field: Cooling And Discharge Mode Evaporator Energy Input Ratio Function of Flow Fraction Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for evaporator cooling as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the inverse of the Cooling And Discharge Mode Cooling Rated COP to model electric energy consumption at air flow rates away from the rating point. This field is required if Cooling And discharge Mode is available.
Field: Cooling And Discharge Mode Evaporator Part Load Fraction Correlation Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) (for evaporator cooling) as a function of the part load ratio (PLR). PLR is the ratio of current cooling load to the current cooling capacity. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is the part load fraction (PLF) and the runtime fraction of the coil is defined as PLR divided by PLF. The runtime fraction is then multiplied by the energy input ratio to model electric energy consumption at part load to account for inefficiencies because of compressor cycling. This field is required if Cooling And Discharge Mode is available.
Field: Cooling And Discharge Mode Storage Discharge Capacity Function of Temperature Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the storage discharging capacity as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on three independent variables, x, y, and z, including:Curve:TriquadraticandTable:Lookup.The x values for the performance curve are the wetbulb temperature of air entering the evaporator section. The y values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness). The z values are the state of the TES tank which are the tank's temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4C, y = 35.0C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of the curve is multiplied by Cooling And Discharge Mode Rated Storage Discharging Capacity to model capacity at temperatures away from the rating point. This field is required if Cooling And Discharge Mode is available.
Field: Cooling And Discharge Mode Storage Discharge Capacity Function of Flow Fraction Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the storage discharge capacity as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling And Discharge Mode Rated Storage Discharging Capacity to model capacity at air flow rates away from the rating point. This field is required if Cooling And Discharge Mode is available.
Field: Cooling And Discharge Mode Storage Discharge Capacity Function of Total Evaporator PLR Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the storage discharging capacity as a function of part load ratio (PLR) at the evaporator. PLR is the ratio of current evaporator cooling load to the current evaporator cooling capacity. This curve allows varying the storage discharging capacity based on loads at the evaporator. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by Cooling And Discharge Mode Rated Storage Discharging Capacity to model capacity at different evaporator PLR values. This field is required if Cooling And Discharge Mode is available.
Field: Cooling And Discharge Mode Storage Energy Input Ratio Function of Temperature Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for discharging as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the condenser section, and (3) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on three independent variables, x, y, and z, including:Curve:TriquadraticandTable:Lookup.The x values for the performance curve are the wetbulb temperature of air entering the evaporator section. The y values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness). The z values are the state of the TES tank which are the tank's temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4C, y = 35.0C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of this curve is multiplied by the inverse of the Cooling And Discharge Mode Discharging Rated COP to model electric energy consumption at temperatures away from the rating point. This field is required if Cooling And Discharge Mode is available.
Field: Cooling And Discharge Mode Storage Energy Input Ratio Function of Flow Fraction Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for discharging as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the inverse of the Cooling And Discharge Mode Discharging Rated COP to model electric energy consumption at air flow rates away from the rating point. This field is required if Cooling And Discharge Mode is available.
Field: Cooling And Discharge Mode Storage Energy Part Load Fraction Correlation Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) (for storage discharging) as a function of the part load ratio (PLR). PLR is the ratio of current cooling load to the current cooling capacity (at the evaporator). The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is the part load fraction (PLF) and the runtime fraction is defined as PLR divided by PLF. The runtime fraction is then multiplied by the energy input ratio to model electric energy consumption at part load to account for inefficiencies because of compressor cycling. This field is required if Cooling And Discharge Mode is available.
Field: Cooling And Discharge Mode Sensible Heat Ratio Function of Temperature Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of temperature and optionally state of TES tank. The user can enter the name of a curve or table object that has either two or three independent variables.
For a curve or table with two independent variables the SHR is a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil and (2) the drybulb temperature of the air entering the evaporator section. The performance curve can be any curve or table based on two independent variables, x and y, including:Curve:Biquadratic,Table:Lookup,Curve:Bicubic,andCurve:QuadraticLinear.The x values for the performance curve are the wetbulb temperature of air entering the evaporator section. The y values for the performance curve are the drybulb temperature of air entering the evaporator section.
For a curve or table with three independent variables the SHR is a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the evaporator section and (3) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on three independent variables, x, y, and z, including:Curve:TriquadraticandTable:Lookup.The x and y values for the curve are the same as for two independent variables while the z values are the state of the TES tank which are the tank's temperature for water or fluid storage type or the storage fraction for ice storage types.
The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 19.4C, y = 26.7C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of the curve is multiplied by the Cooling And Discharge Mode Rated Sensible Heat Ratio to model the SHR at coil entering temperatures that differ from the rating point. This field is required if Cooling And Discharge Mode is available.
Field: Cooling And Discharge Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling And Discharge Mode Rated Sensible Heat Ratio to model the SHR at coil air flow rates that differ from the rating point. This field is required if Cooling And Discharge Mode is available.
Field: Charge Only Mode Available
This field is used to indicate if the packaged TES coil includes a mode with only charging of the TES tank. The choices are Yes or No. This field is required.
Field: Charge Only Mode Rated Storage Charging Capacity [W]
This field is used to specify the total, full load charging capacity, in Watts, of the TES coil at rated conditions, while operating in Charge Only Mode. The rating conditions are air entering the outdoor condenser section at 35C drybulb and 23.9C wetbulb and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type). Capacity should be net (i.e. any ancillary equipment inside the package needed for charging is included). The Charge Only Mode capacity would typically be for a heat engine operating between the condenser and the TES tank. This field is required if Charge Only Mode is available.
This field is autocalculatable. When autocalculating the capacity, the following sizing factor field is used to scale this capacity relative to the Cooling Only Mode Rated Total Evaporator Cooling Capacity.
Field: Charge Only Mode Capacity Sizing Factor
This field is used if the previous input field is set to autocalculate. This sizing factor is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to obtain a scaled value for Charge Only Mode Rated Storage Charging Capacity, in Watts. If this field is left blank the default values is 1.0.
Field: Charge Only Mode Charging Rated COP
This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Charge Only Mode to charge the TES. COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the outdoor condenser section at 35C drybulb and 23.9C wetbulb and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type). The electric input power includes power for the compressor(s), condenser fan(s), and internal controls. The charging power output is the same as the value for the Charge Only Mode Rated Storage Charging Capacity and is net charging including any internal equipment. This field is only used if Charge Only Mode is available. If this input is left blank, the default is 3.0.
Field: Charge Only Mode Storage Charge Capacity Function of Temperature Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the storage charging capacity as a function of (1) the drybulb temperature of the air entering the condenser section, and (2) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on two independent variables, x and y, including:Curve:Biquadratic,Table:Lookup,Curve:Bicubic,andCurve:QuadraticLinear.The x values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness). The y values are the state of the TES tank which are the tank's temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 35.0C, and y = 0.5 for Ice storage type or y = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of the curve is multiplied by Charge Only Mode Rated Storage Charging Capacity to model capacity at temperatures away from the rating point. This field is required if Charge Only Mode is available.
Field: Charge Only Mode Storage Energy Input Ratio Function of Temperature Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for charging as a function of (1) the drybulb temperature of the air entering the condenser section, and (2) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on two independent variables, x and y, including:Curve:Biquadratic,Table:Lookup,Curve:Bicubic,andCurve:QuadraticLinear.The x values for the performance curve are the drybulb temperature of air entering the condenser section (which if using evaporatively-cooled condenser the temperature will be adjusted to approach the wetbulb temperature depending on effectiveness). The y values are the state of the TES tank which are the tank's temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 35.0C, and y = 0.5 for Ice storage type or y = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of this curve is multiplied by the inverse of the Charge Only Mode Charging Rated COP to model electric energy consumption at temperatures away from the rating point. This field is required if Charge Only Mode is available.
Field: Discharge Only Mode Available
This field is used to indicate if the packaged TES coil includes a mode with only discharging of the TES tank. The choices are Yes or No. This field is required.
Field: Discharge Only Mode Rated Storage Discharging Capacity [W]
This field is used to specify the total, full load discharging capacity, in Watts, of the TES coil at rated conditions, while operating in Discharge Only Mode. The rating conditions are air entering the cooling coil at 26.7C drybulb, 19.4C wetbulb, the air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type). Capacity should be net (i.e. any ancillary equipment inside the package needed for discharging is included) with regard to TES discharge, and gross with regard to supply fan heat. Discharge Only Mode would typically be for a heat transfer loop operating between the TES tank and a coil in series with the evaporator. This field is required if Discharge Only Mode is available.
This field is autocalculatable. When autocalculating the capacity, the following sizing factor field is used to scale this capacity relative to the Cooling Only Mode Rated Total Evaporator Cooling Capacity.
Field: Discharge Only Mode Capacity Sizing Factor
This field is used if the previous input field is set to autocalculate. This sizing factor is multiplied by the Cooling Only Mode Rated Total Evaporator Cooling Capacity to obtain a scaled value for Discharge Only Mode Rated Storage Discharging Capacity, in Watts. If this field is left blank the default value is 1.0.
Field: Discharge Only Mode Rated Sensible Heat Ratio
This field is used to specify the sensible heat ratio (SHR) at rating conditions while operating in Discharge Only Mode. SHR is the sensible cooling capacity divided by the total (sensible plus latent) cooling capacity and is dimensionless. The rating conditions are air entering the cooling coil at 26.7C drybulb, 19.4C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type). Both the sensible and total cooling capacities used to define the rated SHR should be gross and not include supply fan heat. The packaged TES coil model uses SHR curves to modify the rated SHR as conditions move away from the rating conditions. This field is only used if Discharge Only Mode is available. If this input is left blank, the default is 0.7.
Field: Discharge Only Mode Rated COP
This field is used to specify the coefficient of performance (COP) at rating conditions while operating in Discharge Only Mode to discharge the TES. COP is the total cooling power output in watts divided by the electric power input in watts and is dimensionless. The rating conditions are air entering the cooling coil at 26.7C drybulb, 19.4C wetbulb, cooling coil air flow rate specified in Rated Evaporator Air Flow Rate, and the state of TES at either the Fluid Storage Tank Rating Temperature (for water or fluid storage type) or an ice fraction of 0.5 (for ice storage type). The electric input power includes power for the compressor or circulation pumps and internal controls. The discharging power output is the same as the value for the Discharge Only Mode Rated Storage Discharging Capacity and is net discharging including any internal equipment. This field is only used if Discharge Only Mode is available. If this input is left blank, the default is 3.0.
Field: Discharge Only Mode Storage Discharge Capacity Function of Temperature Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the storage discharging capacity as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, and (2) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on two independent variables, x and y, including:Curve:Biquadratic,Table:Lookup,Curve:Bicubic,andCurve:QuadraticLinear.The x values for the performance curve are the wetbulb temperature of air entering the evaporator section. The y values are the state of the TES tank which are the tank's temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4C and y = 0.5 for Ice storage type or y = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of the curve is multiplied by Discharge Only Mode Rated Storage Discharging Capacity to model capacity at temperatures away from the rating point. This field is required if Discharge Only Mode is available.
Field: Discharge Only Mode Storage Discharge Capacity Function of Flow Fraction Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the storage discharge capacity as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Cooling Discharge Only Mode Rated Storage Discharging Capacity to model capacity at air flow rates away from the rating point. This field is required if Discharge Only Mode is available.
Field: Discharge Only Mode Energy Input Ratio Function of Temperature Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for discharging as a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, and (2) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on two independent variables, x and y, including:Curve:Biquadratic,Table:Lookup,Curve:Bicubic,andCurve:QuadraticLinear.The x values for the performance curve are the wetbulb temperature of air entering the evaporator section. The y values are the state of the TES tank which are the tank's temperature for water or fluid storage type or the storage fraction for ice storage types. The performance curve is normalized to have the value of 1.0 at the rating point which is defined to be x = 19.4C and y = 0.5 for Ice storage type or y = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of this curve is multiplied by the inverse of the Discharge Only Mode Rated COP to model electric energy consumption at temperatures away from the rating point. This field is required if Discharge Only Mode is available.
Field: Discharge Only Mode Energy Input Ratio Function of Flow Fraction Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) for discharging as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the inverse of the Discharge Only Mode Rated COP to model electric energy consumption at air flow rates away from the rating point. This field is required if Discharge Only Mode is available.
Field: Discharge Only Mode Part Load Fraction Correlation Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the energy input ratio (EIR) (for storage discharging) as a function of the part load ratio (PLR). PLR is the ratio of current cooling load to the current cooling capacity. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is the part load fraction (PLF) and the runtime fraction is defined as PLR divided by PLF. The runtime fraction is then multiplied by the energy input ratio to model electric energy consumption at part load to account for inefficiencies because of compressor cycling. This field is required if Discharge Only Mode is available.
Field: Discharge Only Mode Sensible Heat Ratio Function of Temperature Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of temperature and optionally state of TES tank. The user can enter the name of a curve or table object that has either two or three independent variables.
For a curve or table with two independent variables the SHR is a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil and (2) the drybulb temperature of the air entering the evaporator section. The performance curve can be any curve or table based on two independent variables, x and y, including:Curve:Biquadratic,Table:Lookup,Curve:Bicubic,andCurve:QuadraticLinear.The x values for the performance curve are the wetbulb temperature of air entering the evaporator section. The y values for the performance curve are the drybulb temperature of air entering the evaporator section.
For a curve or table with three independent variables the SHR is a function of (1) the wetbulb temperature of air entering the evaporator section of the TES coil, (2) the drybulb temperature of the air entering the evaporator section and (3) the state of TES tank (in C or fraction). The performance curve can be any curve or table based on three independent variables, x, y, and z, including:Curve:TriquadraticandTable:Lookup.The x and y values for the curve are the same as for two independent variables while the z values are the state of the TES tank which are the tank's temperature for water or fluid storage type or the storage fraction for ice storage types.
The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 19.4C, y = 26.7C, and z = 0.5 for Ice storage type or z = Fluid Storage Tank Rating Temperature when storage type is Water or UserDefinedFluidType. The result of the curve is multiplied by the Discharge Only Mode Rated Sensible Heat Ratio to model the SHR at coil entering temperatures that differ from the rating point. This field is required if Discharge Only Mode is available.
Field: Discharge Only Mode Sensible Heat Ratio Function of Flow Fraction Curve Name
This field is the name of a separate performance curve object that parameterizes the variation of the sensible heat ratio (SHR) as a function of the ratio of actual air flow rate across the cooling coil to the value of the Rated Evaporator Air Flow Rate. The performance curve can be any curve or table based on one independent variable, x, including:Curve:Linear,Curve:Quadratic,Curve:Cubic,Curve:Quartic,Curve:Exponent,Curve:ExponentialSkewNormal,Curve:Sigmoid,Curve:RectuangularHyperbola1, Curve:RectangularHyperbola2,Curve:ExponentialDecay,Curve:DoubleExponentialDecay,andTable:Lookup.The performance curve is normalized to have a value of 1.0 at the rating point which is defined to be x = 1.0. The result of the curve is multiplied by the Discharge Only Mode Rated Sensible Heat Ratio to model the SHR at coil air flow rates that differ from the rating point. This field is required if Discharge Only Mode is available.
Field: Ancillary Electricity Rate [W]
This field is the electric power level for miscellaneous ancillary controls and standby draws, in Watts. This power is not linked to any particular operating mode and will always be on, except when the device is scheduled to not be available by the Availability Schedule. This field is optional.
Field: Cold Weather Operation Minimum Outdoor Air Temperature [C]
This field is the outdoor temperature at which the device operates additional electric components to protect from cold weather, in Degrees Celsius. When the outdoor temperature is below this value, the power draw specified in the next field will be turned on. The outdoor temperature is obtained from the node specified in the input field called Storage Tank Ambient Temperature Node Name.
Field: Cold Weather Operation Ancillary Power [W]
This field is the electric power level for cold weather protection. Cold weather protection is in effect whenever the outdoor temperature is lower than the limit set in the previous field, except when the device is scheduled to not be available by the Availability Schedule.
Field: Condenser Air Inlet Node Name
This field is the name of system node that serves as the inlet to the condenser section of the packaged TES coil. This node is typically specified to be an outdoor air node. The conditions exposed to the condenser are obtained from this system node. This field is required.
Field: Condenser Air Outlet Node Name
This field is the name of system node that serves as the outlet to the condenser section of the packaged TES coil. This node is typically not connected to anything else. The conditions leaving the condenser are applied to this system node. This field is required.
Field: Condenser Design Air Flow Rate [m/s]
This field is the rate of air flow through the condenser section, in m/s. The model assumes constant, single-speed condenser fans. The flow rate is not used to determine coil operation but is used to determine the conditions leaving the condenser section. This field is required, for both air-cooled and evaporatively-cooled condenser types.
This field is autocalulatable. When autocalculated, the design flow rate is determined using the sizing factor in the following input field.
Field: Condenser Air Flow Sizing Factor
This field is used if the previous input field is set to autocalculate. This sizing factor is multiplied by the Rated Evaporator Air Flow Rate to obtain a scaled value for Condenser Design Air Flow Rate, in m/s. If this field is left blank the default value is 1.0.
Field: Condenser Type
This field is the type of condenser used by the TES coil. There are two options,AirCooledorEvaporativelyCooled. The default is AirCooled. The next six put fields are used when the condenser section is evaporatively cooled.
Field: Evaporative Condenser Effectiveness
This field is the wetbulb effectiveness for the evaporatively-cooled condenser. The effectiveness is used to model the temperature of air exposed to the condenser section as follows:

where
${T_{cond\;inlet}}$ = the temperature of air entering the condenser section, in  &deg;C. This value will be used when evaluating performance curves that depend on the drybulb entering the condenser section.

${T_{wb,o}}$ = the wetbulb temperature of outdoor air, in  &deg;C

${T_{db,o}}$ = the drybulb temperature of outdoor air, in  &deg;C.
This field is required if the condenser type is set to EvaporativelyCooled. If the field is left blank then a default of 0.7 is used.
Field: Evaporative Condenser Pump Rated Power Consumption [W]
This field is the rated power of the evaporative condenser water pump, in Watts. This value is used to calculate the power required to pump the water used to evaporatively cool the condenser inlet air. The default is zero, but this field is autosizable using a sizing factor of 0.004266 W of electricity per W of cooling. This field is only used when the condenser type is set to EvaporativelyCooled.
Field: Basin Heater Capacity [W/K]
This input field is the capacity of the evaporative cooler water basin heater for freeze protection in Watts per Kelvin. This field is only used when the condenser type is set to EvaporativelyCooled. This field is used with the following field to determine the electricity consumption rate for freeze protection of the water in a basin needed for evaporative cooling. The basin heater electric power is equal to this field multiplied by the difference between the Basin Heater Setpoint Temperature and the outdoor drybulb temperature. The default is zero.
Field: Basin Heater Setpoint Temperature [C]
This input field contains the setpoint temperature for basin heater operation, in degree Celsius (C). This field is only used when the condenser type is set to EvaporativelyCooled. The basin heater is active when the outdoor drybulb temperatures falls below this setpoint temperature. The default is 2.0C.
Field: Basin Heater Availability Schedule Name
This alpha field contains the name of the basin heater operating schedule. This field is only used when the condenser type is set to EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates whenever the schedule is on and the outdoor air drybulb is lower than the setpoint temperature in the previous field. If the field is left blank, the basin heater is available to operate throughout the simulation.
Field: Supply Water Storage Tank Name
This optional field is used to describe where the TES coil obtains water used for evaporative cooling of its condenser. If blank or omitted, then the unit will obtain water directly from the mains. If the name of a Water Storage Tank object is used here, then the unit will attempt to obtain all its water from that tank. However, if the tank cannot provide all the water the condenser needs, then the unit will still operate and obtains the rest of the water it needs form the mains (referred to as Starved Water).
Field: Condensate Collection Water Storage Tank Name
This optional field is used to describe where condensate from the coil is collected. If blank or omitted, then any coil condensate is discarded. Enter the name of a Water Storage Tank defined elsewhere and the condensate will be collected in that tank.
Field: Storage Tank Plant Connection Inlet Node Name
This is the name of a system node that is the inlet to the TES tank. This field is optional and is only used if the TES tank is directly connected to a plant loop.
Field: Storage Tank Plant Connection Outlet Node Name
This is the name of a system node that is the inlet to the TES tank. This field is optional and is only used if the TES tank is directly connected to a plant loop.
Field: Storage Tank Plant Connection Design Flow Rate
This field is the design flow rate for the plant connection to the TES tank, in m/s. The TES tank will make a passive request for this amount of flow. This field is required if the storage tank is connected to plant.
Field: Storage Tank Plant Connection Heat Transfer Effectiveness
This field specifies the heat transfer effectiveness between the plant connection and the TES tank. If the effectiveness is set to 1 then ideal heat transfer occurs, as if the fluids were completely mixed and the fluid leaving the tank is the same temperature as the tank. If the effectiveness is less than 1.0, then the leaving fluid temperature approaches that of the tank as would be the case with a heat exchanger. If left blank, the default is 0.7.
Field: Storage Tank Minimum Operating Limit Fluid Temperature [C]
This field is used for fluid-based TES tank (Storage Type of Water or UserDefinedFluidType) to set the a lower limit on the operating temperatures, in Degrees Celsius. This value represents the temperature of the fluid-based TES tank when fully charged. This field is optional. When left blank, the model uses the lowest temperature for which fluid properties are defined.
Field:: Storage Tank Maximum Operating Limit Fluid Temperature [C]
This field is used for fluid-based TES tank (Storage Type of Water or UserDefinedFluidType) to set the an upper limit on the operating temperatures, in Degrees Celsius. This value represents the temperature of the fluid-based TES tank when fully discharged. This field is optional. When left blank, the model uses the highest temperature for which fluid properties are defined.
Outputs
HVAC,Average,Cooling Coil Operating Mode Index []HVAC,Average,Cooling Coil Total Cooling Rate [W]HVAC,Sum,Cooling Coil Total Cooling Energy [J]HVAC,Average,Cooling Coil Sensible Cooling Rate [W]HVAC,Sum,Cooling Coil Sensible Cooling Energy [J]HVAC,Average,Cooling Coil Latent Cooling Rate [W]HVAC,Sum,Cooling Coil Latent Cooling Energy [J]HVAC,Average,Cooling Coil Electricity Rate [W]HVAC,Sum,Cooling Coil Electricity Energy [J]HVAC,Average,Cooling Coil Runtime Fraction []HVAC,Sum,Cooling Coil Cold Weather Protection Electricity Energy [J]HVAC,Average,Cooling Coil Cold Weather Protection Electricity Rate [W]HVAC,Average,Cooling Coil Thermal Storage Mechanical Heat Transfer Rate [W]HVAC,Sum,Cooling Coil Thermal Storage Mechanical Heat Transfer Energy [J]HVAC,Average,Cooling Coil Thermal Storage Ambient Heat Transfer Rate [W]HVAC,Sum,Cooling Coil Thermal Storage Ambient Heat Transfer Energy [J]HVAC,Average,Cooling Coil Ice Thermal Storage End Fraction []HVAC,Average,Cooling Coil Condenser Inlet Temperature [C]HVAC,Sum,Cooling Coil Evaporative Condenser Water Volume [m3]HVAC,Sum,Cooling Coil Evaporative Condenser Mains Supply Water Volume [m3]HVAC,Average,Cooling Coil Evaporative Condenser Pump Electricity Rate [W]HVAC,Sum,Cooling Coil Evaporative Condenser Pump Electricity Energy [J]HVAC,Average,Cooling Coil Basin Heater Electricity Rate [W]HVAC,Sum,Cooling Coil Basin Heater Electricity Energy [J]HVAC,Average,Cooling Coil Thermal Storage Plant Heat Transfer Rate [W]HVAC,Sum,Cooling Coil Thermal Storage Plant Heat Transfer Energy [J]HVAC,Average,Cooling Coil Fluid Thermal Storage End Temperature [C]
HVAC,Average,Cooling Coil Operating Mode Index []
HVAC,Average,Cooling Coil Total Cooling Rate [W]
HVAC,Sum,Cooling Coil Total Cooling Energy [J]
HVAC,Average,Cooling Coil Sensible Cooling Rate [W]
HVAC,Sum,Cooling Coil Sensible Cooling Energy [J]
HVAC,Average,Cooling Coil Latent Cooling Rate [W]
HVAC,Sum,Cooling Coil Latent Cooling Energy [J]
HVAC,Average,Cooling Coil Electricity Rate [W]
HVAC,Sum,Cooling Coil Electricity Energy [J]
HVAC,Average,Cooling Coil Runtime Fraction []
HVAC,Sum,Cooling Coil Cold Weather Protection Electricity Energy [J]
HVAC,Average,Cooling Coil Cold Weather Protection Electricity Rate [W]
HVAC,Average,Cooling Coil Thermal Storage Mechanical Heat Transfer Rate [W]
HVAC,Sum,Cooling Coil Thermal Storage Mechanical Heat Transfer Energy [J]
HVAC,Average,Cooling Coil Thermal Storage Ambient Heat Transfer Rate [W]
HVAC,Sum,Cooling Coil Thermal Storage Ambient Heat Transfer Energy [J]
HVAC,Average,Cooling Coil Ice Thermal Storage End Fraction []
HVAC,Average,Cooling Coil Condenser Inlet Temperature [C]
HVAC,Sum,Cooling Coil Evaporative Condenser Water Volume [m3]
HVAC,Sum,Cooling Coil Evaporative Condenser Mains Supply Water Volume [m3]
HVAC,Average,Cooling Coil Evaporative Condenser Pump Electricity Rate [W]
HVAC,Sum,Cooling Coil Evaporative Condenser Pump Electricity Energy [J]
HVAC,Average,Cooling Coil Basin Heater Electricity Rate [W]
HVAC,Sum,Cooling Coil Basin Heater Electricity Energy [J]
HVAC,Average,Cooling Coil Thermal Storage Plant Heat Transfer Rate [W]
HVAC,Sum,Cooling Coil Thermal Storage Plant Heat Transfer Energy [J]
HVAC,Average,Cooling Coil Fluid Thermal Storage End Temperature [C]
Cooling Coil Operating Mode Index []
This output variable reports the operating mode for the cooling coil. The numbers in this output are integer codes that correspond to the operating modes as described in the following table. These codes match the values used for input in schedules and EMS actuators to control operation.
Cooling Coil Total Cooling Rate [W]
This output is the total (sensible and latent) cooling rate of the coil in Watts.
Cooling Coil Total Cooling Energy [J]
This output is the total (sensible and latent) cooling energy transfer by the coil in Joules. This output is metered as EnergyTransfer for CoolingCoils.
Cooling Coil Sensible Cooling Rate [W]
This output is the moist air sensible cooling rate of the coil in Watts.
Cooling Coil Sensible Cooling Energy [J]
This output is the moist air sensible cooling energy transfer by the coil in Joules.
Cooling Coil Latent Cooling Rate [W]
This output is the latent cooling rate of the coil in Watts.
Cooling Coil Latent Cooling Energy [J]
This output is the latent cooling energy transfer by the coil in Joules.
Cooling Coil Electricity Rate [W]
This output is the electricity consumption rate, in Watts, of the compressor(s), pump(s), condenser fan(s) that are inside the package to drive heat transfer for the cooling coil. This does not include ancillary electrical consumption for such things as cold weather protection, off cycle ancillary power, or supply fans.
Cooling Coil Electricity Energy [J]
This output is the electricity consumption, in Joules, of the compressor(s), pump(s), condenser fan(s) that are inside the package to drive heat transfer for the cooling coil. This does not include ancillary electrical consumption for such things as cold weather protection, off cycle ancillary power, or supply fans.
Cooling Coil Runtime Fraction []
This output is the runtime fraction of cooling coil.
Cooling Coil Cold Weather Protection Electricity Rate [W]
Cooling Coil Cold Weather Protection Electricity Energy [J]
These are the power and energy outputs associated with Cold Weather Operation Ancillary Power, in Watts and Joules respectively.
Cooling Coil Thermal Storage Mechanical Heat Transfer Rate [W]
Cooling Coil Thermal Storage Mechanical Heat Transfer Energy [J]
These are the power and energy outputs for the coil's heat exchange with the TES tank, in Watts and Joules respectively. The sign convection is that negative values are cooling the TES tank, or charging it, and positive values are heating the TES tank, or discharging. This heat transfer is driven by the mechanical systems used inside the package to charge or discharge the TES tank.
Cooling Coil Thermal Storage Ambient Heat Transfer Rate [W]
Cooling Coil Thermal Storage Ambient Heat Transfer Energy [J]
These are the power and energy outputs for the TES tank's heat exchange with the surrounding ambient conditions, in Watts and Joules respectively. The sign convection is that negative values are cooling the TES tank, or charging it, and positive values are heating the TES tank, or discharging. This heat transfer is driven by the temperature difference between the media in the tank and the surrounding ambient and is governed by the UA factor.
Cooling Coil Ice Thermal Storage End Fraction []
This output is the state of the TES tank as fraction of the storage capacity. Because the tank storage model is dynamic, this value corresponds to the point in time right at the end of the timestep. This output variable is only available for a storage type of Ice.
Cooling Coil Fluid Thermal Storage End Temperature [C]
This output is the state of the TES tank as the temperature of the fluid in the tank, in degree Celsius (C). Because the tank storage model is dynamic, this value corresponds to the point in time right at the end of the timestep. This output variable is only available for a storage type of Water or UserDefinedFluidType.
Cooling Coil Condenser Inlet Temperature [C]
This output is the inlet temperature entering the condenser section of an evaporatively cooled condenser, in degree Celsius (C). This temperature is for the air stream after the evaporative assist and before entering the condenser. This is the temperature used for condenser entering drybulb conditions when evaluating performance curves for evaporatively cooled condensers. This output is only available for evaporatively cooled condensers.
Cooling Coil Evaporative Condenser Water Volume [m]
This output is the amount of water used to evaporatively cool the condenser inlet air, in cubic meters. This output is only available for evaporatively cooled condensers.
Cooling Coil Evaporative Condenser Mains Supply Water Volume [m]
This output is the volume of water drawn from mains water service for the evaporatively cooled condenser. This output is only available for evaporatively cooled condensers.
Cooling Coil Evaporative Condenser Pump Electricity Rate [W]
This output is the average electricity consumption rate of the evaporative condenser water pump, in Watts. This output is only available for evaporatively cooled condensers.
Cooling Coil Evaporative Condenser Pump Electricity Energy [J]
This output is the electricity consumption of the evaporative condenser water pump, in Joules. This output is only available for evaporatively cooled condensers.
Cooling Coil Basin Heater Electricity Rate [W]
This output is the average electricity consumption rate of the basin heater, in Watts. This output is only available for evaporatively cooled condensers.
Cooling Coil Basin Heater Electricity Energy [J]
This output is the electricity consumption of the basin heater, in Joules. This output is only available for evaporatively cooled condensers.
Cooling Coil Thermal Storage Plant Heat Transfer Rate [W]
Cooling Coil Thermal Storage Plant Heat Transfer Energy [J]
These are the power and energy outputs for the TES tank's heat exchange with the plant loop, in Watts and Joules respectively. This output is only available if the plant connection to the tank is used. The sign convection is that negative values are cooling the TES tank, or charging it, and positive values are heating the TES tank, or discharging. This heat transfer is driven by the temperature difference between the media in the tank and the plant loop fluid and is governed by the effectiveness and plant fluid mass flow rate.
Secondary Coils of DX System and Heat Pump
Secondary Coils reject to or remove heat from a secondary zone as part of a DX system or an air-to-air heat pump. Secondary coil refers to a condenser of a DX system or a heat pump in cooling operating mode or an evaporator of a heat pump in heating mode. The secondary coil (e.g. condenser) of DX system or heat pumps is commonly installed outdoor but when installed inside a zone either heat is dumped to or extracted from a secondary zone. A secondary zone is a conditioned or unconditioned zone where the secondary coil is installed. Secondary coils are not standalone DX coils but they are add-on features on existing DX coil objects. A secondary DX coil is modeled by specifying additional inputs in one of the following DX coil objects:Coil:Cooling:DX:SingleSpeed,Coil:Heating:DX:SingleSpeed,Coil:Cooling:DX:TwoSpeed,Coil:Cooling:DX:MultiSpeed,andCoil:Heating:DX:MultiSpeed.These additional inputs allow us to model the heat rejected or extracted by the secondary coil while the primary (active) coil is serving another controlled zone as shown inFigure. A secondary coil is not controlled directly but responds to the requirements of the primary DX coil. Heat is rejected or extracted depending on the primary DX coil operating modes. For instance, heat rejected to a secondary zone by a condenser of a DX system or a heat pump is considered as sensible only whereas the energy extracted from a secondary zone may contain sensible and latent components.
Schematic of DX System and heat pump in cooling operating mode
Applications of this technology include: inter-zone heat pump in NTED (Dixon, 2010), and PTAC or PTHP serving Offices attached to a Warehouse, where the office partially or fully enclosed by the warehouse and the condenser is inside the Warehouse. Heat rejected or extracted by the secondary DX coil installed in a secondary zone is estimated from the DX coil models and it is considered as internal gains of the secondary zone. The capacity and electric power input of the DX system and heat pumps are determined from the operating modes of the primary cooling or heating DX coils. Calculation of a secondary coil tracks the operating modes of the primary DX coil serving the primary conditioned zone(s). Currently allowed DX coil models are single speed, two speed and multi speed DX Systems and Heat Pumps. To model secondary DX coils the condenser type should be AirCooled. There is no need to specify the condenser air inlet node. The model uses zone air node as the secondary coil air inlet node. And the fuel type in multispeed DX coils should Electricity.
Cooling Operating Mode: the primary DX cooling coil of a DX system serving a primary zone is active and heat is rejected by the secondary coil (condenser) into a secondary zone. The secondary zone name is specified in DX cooling coil objects. This operating mode applies to a DX cooling system and cooling operating mode of air-to-air single and multi-speed heat pumps. Heat rejected by a secondary coil (condenser) calculated at each time step becomes internal gain of the secondary zone as shown inFigure. Whenever a secondary zone name is specified in DX cooling coil objects, the secondary DX coil model calculation is invoked. The only input field required to invoke the secondary DX coil in cooling operating model is to add a zone name in the input fieldZoneName for Condenser Placementin the DX cooling coil object.
Inputs
Field: Zone Name for Condenser Placement
This input field is name of a conditioned or unconditioned zone where the secondary coil (condenser) of DX system or a heat pump is to be placed. This is an optional input field specified only when user desires to reject the condenser heat into this zone. The heat rejected is modeled as sensible internal gain of a secondary zone.
Schematic of DX system and secondary coil in cooling mode
Following is an example input for a single-speed cooling DX coil with secondary DX coil run option.
Coil:Cooling:DX:SingleSpeed,
  Heat Pump ACDXCoil 1,    !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  autosize,                !- Gross Rated Total Cooling Capacity {W}
  autosize,                !- Gross Rated Sensible Heat Ratio
  3.0,                     !- Gross Rated Cooling COP {W/W}
  autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  DX Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
  Heating Coil Air Inlet Node,  !- Air Outlet Node Name
  HPACCoolCapFT,           !- Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  HPACCOOLEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  ,                        !- Nominal Time for Condensate Removal to Begin {s}
  ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                        !- Maximum Cycling Rate {cycles/hr}
  ,                        !- Latent Capacity Time Constant {s}
  ,                        !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  ,                        !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                        !- Crankcase Heater Capacity {W}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  200,                     !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature
  ,                        !- Basin Heater Operating Schedule Name
  ,                        !- Sensible Heat Ratio Function of Temperature Curve Name
  ,                        !- Sensible Heat Ratio Function of Flow Fraction Curve Name
  NORTH ZONE;              !- Zone Name for Condenser Placement
Following is an example input for a two-speed cooling DX coil with secondary DX coil run option.
Coil:Cooling:DX:TwoSpeed,
  PSZ-AC_1:1_CoolC DXCoil, !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  AUTOSIZE,                !- High Speed Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                !- High Speed Rated Sensible Heat Ratio
  3.5,                     !- High Speed Gross Rated Cooling COP {W/W}
  AUTOSIZE,                !- High Speed Rated Air Flow Rate {m3/s}
  ,                        !- Unit Internal Static Air Pressure {Pa}
  DX Cooling Coil Air Inlet Node,     !- Air Inlet Node Name
  Heating Coil Air Inlet Node,        !- Air Outlet Node Name
  Measured_CoolCStandard10Ton_CapFT,!- Total Cooling Capacity Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_CapFF,!- Total Cooling Capacity Function of Flow Fraction Curve Name
  Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_EIRFFF, !- Energy Input Ratio Function of Flow Fraction Curve Name
  No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
  AUTOSIZE,                !- Low Speed Gross Rated Total Cooling Capacity {W}
  AUTOSIZE,                !- Low Speed Gross Rated Sensible Heat Ratio
  3.3,                     !- Low Speed Gross Rated Cooling COP {W/W}
  AUTOSIZE,                !- Low Speed Rated Air Flow Rate {m3/s}
  MeasuredLowSpeedCoolCapLSFT,!- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  MeasuredLowSpeedCoolEIRLSFT,!- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                              !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  ,                        !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                        !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  ,                        !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  ,                        !- Sensible Heat Ratio Function of Temperature Curve Name
  ,                        !- Sensible Heat Ratio Function of Flow Fraction Curve Name
  ,                        !- Low Speed Sensible Heat Ratio Function of Temperature Curve Name
  ,                        !- Low Speed Sensible Heat Ratio Function of Flow Fraction Curve Name
  NORTH ZONE;              !- Zone Name for Condenser Placement
Following is an example input for a multi-speed cooling DX coil with secondary DX coil run option.
Coil:Cooling:DX:MultiSpeed,
  Heat Pump ACDXCoil 1,    !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  DX Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
  Heating Coil Air Inlet Node,  !- Air Outlet Node Name
  Outdoor Condenser Air Node,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Condensate Collection Water Storage Tank Name
  No,                      !- Apply Part Load Fraction to Speeds Greater than 1
  No,                      !- Apply Latent Degradation to Speeds Greater than 1
  200.0,                   !- Crankcase Heater Capacity {W}
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  Electricity,             !- Fuel Type
  4,                       !- Number of Speeds
  autosize,                !- Speed 1 Gross Rated Total Cooling Capacity {W}
  autosize,                !- Speed 1 Gross Rated Sensible Heat Ratio
  3.0,                     !- Speed 1 Gross Rated Cooling COP {W/W}
  autosize,                !- Speed 1 Rated Air Flow Rate {m3/s}
  453.3,                   !- Speed 1 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  547.7,                   !- Speed 1 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACCoolCapFT Speed 1,   !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFF Speed 1,   !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
  HPACCOOLEIRFT Speed 1,   !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFF Speed 1,   !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR Speed 1, !- Speed 1 Part Load Fraction Correlation Curve Name
  1000.0,                  !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
  1.5,                     !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3.0,                     !- Speed 1 Maximum Cycling Rate {cycles/hr}
  45.0,                    !- Speed 1 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
  HAPCCoolWHFT Speed 1,    !- Speed 1 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
  autosize,                !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
  50,                      !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
  autosize,                !- Speed 2 Gross Rated Total Cooling Capacity {W}
  autosize,                !- Speed 2 Gross Rated Sensible Heat Ratio
  3.0,                     !- Speed 2 Gross Rated Cooling COP {W/W}
  autosize,                !- Speed 2 Rated Air Flow Rate {m3/s}
  523.3,                   !- Speed 2 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  632.3,                   !- Speed 2 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACCoolCapFT Speed 2,   !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFF Speed 2,   !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
  HPACCOOLEIRFT Speed 2,   !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFF Speed 2,   !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR Speed 1, !- Speed 2 Part Load Fraction Correlation Curve Name
  1000.0,                  !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
  1.5,                     !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
  3.0,                     !- Speed 2 Maximum Cycling Rate {cycles/hr}
  45.0,                    !- Speed 2 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
  HAPCCoolWHFT Speed 2,    !- Speed 2 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
  autosize,                !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
  60,                      !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}
  autosize,                !- Speed 3 Gross Rated Total Cooling Capacity {W}
  autosize,                !- Speed 3 Gross Rated Sensible Heat Ratio
  3.0,                     !- Speed 3 Gross Rated Cooling COP {W/W}
  autosize,                !- Speed 3 Rated Air Flow Rate {m3/s}
  573.3,                   !- Speed 3 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  692.7,                   !- Speed 3 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACCoolCapFT Speed 3,   !- Speed 3 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFF Speed 3,   !- Speed 3 Total Cooling Capacity Function of Flow Fraction Curve Name
  HPACCOOLEIRFT Speed 3,   !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFF Speed 3,   !- Speed 3 Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR Speed 1, !- Speed 3 Part Load Fraction Correlation Curve Name
  1000.0,                  !- Speed 3 Nominal Time for Condensate Removal to Begin {s}
  1.5,                     !- Speed 3 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
  3.0,                     !- Speed 3 Maximum Cycling Rate {cycles/hr}
  45.0,                    !- Speed 3 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 3 Rated Waste Heat Fraction of Power Input {dimensionless}
  HAPCCoolWHFT Speed 3,    !- Speed 3 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 3 Evaporative Condenser Effectiveness {dimensionless}
  autosize,                !- Speed 3 Evaporative Condenser Air Flow Rate {m3/s}
  80,                      !- Speed 3 Rated Evaporative Condenser Pump Power Consumption {W}
  autosize,                !- Speed 4 Gross Rated Total Cooling Capacity {W}
  autosize,                !- Speed 4 Gross Rated Sensible Heat Ratio
  3.0,                     !- Speed 4 Gross Rated Cooling COP {W/W}
  autosize,                !- Speed 4 Rated Air Flow Rate {m3/s}
  673.3,                   !- Speed 4 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  673.3,                   !- Speed 4 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACCoolCapFT Speed 4,   !- Speed 4 Total Cooling Capacity Function of Temperature Curve Name
  HPACCoolCapFF Speed 4,   !- Speed 4 Total Cooling Capacity Function of Flow Fraction Curve Name
  HPACCOOLEIRFT Speed 4,   !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
  HPACCOOLEIRFF Speed 4,   !- Speed 4 Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR Speed 1, !- Speed 4 Part Load Fraction Correlation Curve Name
  1000.0,                  !- Speed 4 Nominal Time for Condensate Removal to Begin {s}
  1.5,                     !- Speed 4 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
  3.0,                     !- Speed 4 Maximum Cycling Rate {cycles/hr}
  45.0,                    !- Speed 4 Latent Capacity Time Constant {s}
  0.2,                     !- Speed 4 Rated Waste Heat Fraction of Power Input {dimensionless}
  HAPCCoolWHFT Speed 4,    !- Speed 4 Waste Heat Function of Temperature Curve Name
  0.9,                     !- Speed 4 Evaporative Condenser Effectiveness {dimensionless}
  autosize,                !- Speed 4 Evaporative Condenser Air Flow Rate {m3/s}
  100,                     !- Speed 4 Rated Evaporative Condenser Pump Power Consumption {W}
  NORTH ZONE;              !- Zone Name for Condenser Placement
Heating Operating Mode: When a heat pump operates in heating mode then energy is extracted from the secondary zone. Total energy extracted from a secondary zone may contain sensible and latent components. The secondary coil (evaporator) model checks for the coil inlet and outlet air condition to determine if dehumidification has occurred. The sensible and latent split of the energy extracted is done using a user specified rated sensible heat ratio (SHR) and SHR modifier curves for temperature and secondary air flow fraction. If the coil operation is dry, then the SHR is set to 1.0. In addition, the model assumes that condensed water is drained to the outside. If defrosting operation is on, then the defrosting melts the frost and the liquid water from the collecting pan is drained to the outside. Thus, defrosting energy is not included in the zone energy balance. The six optional input fields required in the DX heating coils are the following. This object is extensible by repeating the last five input fields depending on the speed of the heating DX coil:
Field: Zone Name for Evaporator Placement
This input field is name of a conditioned or unconditioned zone where the secondary coil (evaporator) of a heat pump is installed. This is an optional input field specified only when user desires to extract heat from the zone via secondary coil. Heat extracted is modeled as internal gain. If the primary DX system is a heat pump, then the zone name should be the same as the zone name specified for placing the secondary cooling DX coil.
Field: Speed Secondary Coil Air Flow Rate
This input value is the secondary coil (evaporator) air flow rate when the heat pump is working in heating mode or the secondary coil (condenser) air flow rate when the heat pump is working in cooling mode. This input field is auto-sizable.
Field: Speed Secondary Coil Fan Flow Scaling Factor
This input field is scaling factor for autosizing the secondary DX coil fan flow rate. The secondary air flow rate is determined by multiplying the primary DX coil rated air flow rate by the fan flow scaling factor. Default value is 1.25. If the secondary coil fan flow rate is not autosized, then the secondary coil fan flow scaling factor is set to 1.0.
Field: Speed Nominal Sensible Heat Ratio of Secondary Coil
This input value is the nominal sensible heat ratio used to split the heat extracted by a secondary DX coil (evaporator) of a heat pump into sensible and latent components. This is an optional input field. If this input field is left blank, then pure sensible internal heat gain is assumed, i.e., sensible heat ratio of 1.0.
Field: Speed Sensible Heat Ratio Modifier Function of Temperature Curve Name
This input field is name of sensible heat ratio modifier biquadratic curve. The value of this curve modifies the nominal sensible heat ratio for current time step depending on the secondary zone air node wet-bulb temperature and the heating DX coil entering air dry-bulb temperature. This is an optional input field. If this input field is left blank, then the nominal sensible heat ratio modifier curve value for temperature is set to 1.0.
Field: Speed Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name
This input field is name of sensible heat ratio modifier curve as function of secondary air flow fraction. The value of this curve modifies the nominal sensible heat ratio for current time step depending on the secondary coil air flow fraction. This is an optional input field. If this input field is left blank, then the sensible heat ratio modifier curve value for flow fraction is set to 1.0.
Following is an example input for a single-speed heating DX coil with secondary DX coil run option.
Coil:Heating:DX:SingleSpeed,
  Heat Pump DX Heating Coil 1,  !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  autosize,                !- Gross Rated Heating Capacity {W}
  2.75,                    !- Gross Rated Heating COP {W/W}
  autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                        !- 2023 Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  Heating Coil Air Inlet Node,  !- Air Inlet Node Name
  SuppHeating Coil Air Inlet Node,  !- Air Outlet Node Name
  HPACHeatCapFT,           !- Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFFF,          !- Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT,           !- Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFFF,          !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  ,                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -5.0,                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5.0,                     !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  200.0,                   !- Crankcase Heater Capacity {W}
  10.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,               !- Defrost Strategy
  TIMED,                   !- Defrost Control
  0.166667,                !- Defrost Time Period Fraction
  autosize,                !- Resistive Defrost Heater Capacity {W}
  4,                       !- Region number for calculating HSPF (2017) and HSPF2 (2023)
  ,                        !- Evaporator Air Inlet Node Name
  NORTH ZONE,              !- Zone Name for Evaporator Placement
  autosize,                !- Secondary Coil Air Flow Rate
  1.5,                     !- Secondary Coil Fan Flow Scaling Factor
  0.9,                     !- Nominal Sensible Heat Ratio of Secondary Coil
  DXSecondaryCoilSHRFT,    !- Sensible Heat Ratio Modifier Function of Temperature Curve Name
  DXSecondaryCoilSHRFFF;   !- Sensible Heat Ratio Function of Flow Fraction Curve Name
Following is an example input for a multi-speed heating DX coil with secondary DX coil run option.
Coil:Heating:DX:MultiSpeed,
  Heat Pump DX Heating Coil 1,  !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Heating Coil Air Inlet Node,  !- Air Inlet Node Name
  SuppHeating Coil Air Inlet Node,  !- Air Outlet Node Name
  -8.0,                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  -5.0,                    !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  200.0,                   !- Crankcase Heater Capacity {W}
  10.0,              !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  HPACDefrostCAPFT,        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  7.22,                    !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ReverseCycle,            !- Defrost Strategy
  timed,                   !- Defrost Control
  0.058333,                !- Defrost Time Period Fraction
  autosize,                !- Resistive Defrost Heater Capacity {W}
  No,                      !- Apply Part Load Fraction to Speeds Greater than 1
  Electricity,             !- Fuel Type
  4,                       !- Region number for Calculating HSPF (2017) and HSPF2 (2023)
  4,                       !- Number of Speeds
  autosize,                !- Speed 1 Gross Rated Heating Capacity {W}
  2.75,                    !- Speed 1 Gross Rated Heating COP {W/W}
  autosize,                !- Speed 1 Rated Air Flow Rate {m3/s}
  345.0,                   !- Speed 1 2017 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  416.9,                   !- Speed 1 2023 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT Speed 1,   !- Speed 1 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFF Speed 1,   !- Speed 1 Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT Speed 1,   !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFF Speed 1,   !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
  HPACHeatPLFFPLR Speed 1, !- Speed 1 Part Load Fraction Correlation Curve Name
  0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
  HAPCHeatWHFT Speed 1,    !- Speed 1 Waste Heat Function of Temperature Curve Name
  autosize,                !- Speed 2 Gross Rated Heating Capacity {W}
  2.75,                    !- Speed 2 Gross Rated Heating COP {W/W}
  autosize,                !- Speed 2 Rated Air Flow Rate {m3/s}
  425.0,                   !- Speed 2 2017 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  513.6,                   !- Speed 2 2023 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT Speed 2,   !- Speed 2 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFF Speed 2,   !- Speed 2 Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT Speed 2,   !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFF Speed 2,   !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
  HPACHeatPLFFPLR Speed 2, !- Speed 2 Part Load Fraction Correlation Curve Name
  0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
  HAPCHeatWHFT Speed 2,    !- Speed 2 Waste Heat Function of Temperature Curve Name
  autosize,                !- Speed 3 Gross Rated Heating Capacity {W}
  2.75,                    !- Speed 3 Gross Rated Heating COP {W/W}
  autosize,                !- Speed 3 Rated Air Flow Rate {m3/s}
  525.0,                   !- Speed 3 2017 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  634.4,                   !- Speed 3 2023 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT Speed 3,   !- Speed 3 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFF Speed 3,   !- Speed 3 Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT Speed 3,   !- Speed 3 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFF Speed 3,   !- Speed 3 Energy Input Ratio Function of Flow Fraction Curve Name
  HPACHeatPLFFPLR Speed 3, !- Speed 3 Part Load Fraction Correlation Curve Name
  0.2,                     !- Speed 3 Rated Waste Heat Fraction of Power Input {dimensionless}
  HAPCHeatWHFT Speed 3,    !- Speed 3 Waste Heat Function of Temperature Curve Name
  autosize,                !- Speed 4 Gross Rated Heating Capacity {W}
  2.75,                    !- Speed 4 Gross Rated Heating COP {W/W}
  autosize,                !- Speed 4 Rated Air Flow Rate {m3/s}
  673.0,                   !- Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  813.2,                   !- Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}
  HPACHeatCapFT Speed 4,   !- Speed 4 Heating Capacity Function of Temperature Curve Name
  HPACHeatCapFF Speed 4,   !- Speed 4 Heating Capacity Function of Flow Fraction Curve Name
  HPACHeatEIRFT Speed 4,   !- Speed 4 Energy Input Ratio Function of Temperature Curve Name
  HPACHeatEIRFF Speed 4,   !- Speed 4 Energy Input Ratio Function of Flow Fraction Curve Name
  HPACHeatPLFFPLR Speed 4, !- Speed 4 Part Load Fraction Correlation Curve Name
  0.2,                     !- Speed 4 Rated Waste Heat Fraction of Power Input {dimensionless}
  HAPCHeatWHFT Speed 4,    !- Speed 4 Waste Heat Function of Temperature Curve Name
  NORTH ZONE,              !- Zone Name for Evaporator Placement
  autosize,                !- Speed 1 Secondary Coil Air Flow Rate
  1.5,                     !- Speed 1 Secondary Coil Fan Flow Scaling Factor
  0.9,                     !- Speed 1 Nominal Sensible Heat Ratio of Secondary Coil
  DXSecondaryCoilSHRFT,    !- Speed 1 Sensible Heat Ratio Modifier Function of Temperature Curve Name
  DXSecondaryCoilSHRFFF,   !- Speed 1 Sensible Heat Ratio Function of Flow Fraction Curve Name
  autosize,                !- Speed 2 Secondary Coil Air Flow Rate
  1.5,                     !- Speed 2 Secondary Coil Fan Flow Scaling Factor
  0.9,                     !- Speed 2 Nominal Sensible Heat Ratio of Secondary Coil
  DXSecondaryCoilSHRFT,    !- Speed 2 Sensible Heat Ratio Modifier Function of Temperature Curve Name
  DXSecondaryCoilSHRFFF,   !- Speed 2 Sensible Heat Ratio Function of Flow Fraction Curve Name
  autosize,                !- Speed 3 Secondary Coil Air Flow Rate
  1.5,                     !- Speed 3 Secondary Coil Fan Flow Scaling Factor
  0.9,                     !- Speed 3 Nominal Sensible Heat Ratio of Secondary Coil
  DXSecondaryCoilSHRFT,    !- Speed 3 Sensible Heat Ratio Modifier Function of Temperature Curve Name
  DXSecondaryCoilSHRFFF,   !- Speed 3 Sensible Heat Ratio Function of Flow Fraction Curve Name
  autosize,                !- Speed 4 Secondary Coil Air Flow Rate
  1.5,                     !- Speed 4 Secondary Coil Fan Flow Scaling Factor
  0.9,                     !- Speed 4 Nominal Sensible Heat Ratio of Secondary Coil
  DXSecondaryCoilSHRFT,    !- Speed 4 Sensible Heat Ratio Modifier Function of Temperature Curve Name
  DXSecondaryCoilSHRFFF;   !- Speed 4 Sensible Heat Ratio Function of Flow Fraction Curve Name
Outputs
HVAC, Average, Secondary Coil Heat Rejection Rate [W]HVAC, Average, Secondary Coil Total Heat Removal Rate [W]HVAC, Average, Secondary Coil Sensible Heat Removal Rate [W]HVAC, Average, Secondary Coil Latent Heat Removal Rate [W]HVAC, Average, Secondary Coil Sensible Heat Ratio []HVAC, Average, Secondary Coil Compressor Part Load Ratio []
HVAC, Average, Secondary Coil Heat Rejection Rate [W]
HVAC, Average, Secondary Coil Total Heat Removal Rate [W]
HVAC, Average, Secondary Coil Sensible Heat Removal Rate [W]
HVAC, Average, Secondary Coil Latent Heat Removal Rate [W]
HVAC, Average, Secondary Coil Sensible Heat Ratio []
HVAC, Average, Secondary Coil Compressor Part Load Ratio []
Secondary Coil Heat Rejection Rate [W]
This is the sensible heat rejected to a zone by a secondary DX coil (condenser) in Watts. This is sum of the total cooling rate of a DX cooling coil and cooling electric power of the primary DX coil. This heat is applied as an internal gain to the secondary zone where the condenser is installed.
Secondary Coil Total Heat Removal Rate [W]
This is the total energy removed from a a zone by a secondary DX coil (evaporator) in Watts. This is the total heating rate of the primary DX cooling coil minus the heating electric power of the primary DX coil. This heat is extracted from the secondary zone when the heat pump is operating in heating mode. The negative sign indicate that heat is removed from the zone.
Secondary Coil Sensible Heat Removal Rate [W]
This is the sensible heat removed from a a zone by a secondary DX coil (evaporator) in Watts. This is determined by multiplying the total heat removed with sensible heat ratio of the secondary coil. This heat is extracted from the secondary zone when the heat pump is operating in heating mode. The negative sign indicate that sensible heat is removed from the zone.
Secondary Coil Latent Heat Removal Rate [W]
This is the latent heat removed from a a zone by a secondary DX coil (evaporator) in Watts. This is the difference between the total heat removal rate and the sensible heat removal rate of the secondary coil. This heat is extracted from the secondary zone when the heat pump is operating in heating mode. The negative sign indicate that moisture is removed from the zone.
Secondary Coil Sensible Heat Ratio []
This is the operating sensible heat ratio the secondary DX coil (condenser) when the heat pump is operating in heating mode.
Secondary Coil Compressor Part Load Ratio []
This is the compressor part load ratio when the heat pump is operating in heating mode and the secondary coil is extracting heat from a zone where the coil is installed. The secondary coil DX coil compressor part load ratio can be different from the primary DX coil compressor part load ratio in that the later may include the defrosting load.
Reference: Dixon, Erin Elizabeth, “Energy Model Development and Heating Energy Investigation of the Nested Thermal Envelope Design (NTED (tm))” (2010). Theses and dissertations. Paper 974.